<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <script src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS_CHTML-full" type="text/javascript"></script>
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<h3 class="draft">DRAFT</h3>
<ul class="nav-bar">
  <li><a href="pvarray.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="heatplant.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h1 id="airhandler">4.29 AIRHANDLER</h1><p><a href="#airhandler">AIRHANDLER</a> defines a central air handling system, containing a fan or fans, optional heating and cooling coils, and optional outside air intake and exhaust. <a href="#airhandler">AIRHANDLERs</a> are subobjects of <a href="top-members.html#top-members">TOP,</a> and deliver air to one or more <a href="zone.html#zone">ZONEs</a> through <a href="terminal.html#terminal">TERMINAL(s).</a> <a href="#airhandler">AIRHANDLER</a> objects can be used to model fan ventilation and forced air heating and cooling. Dual duct systems are modeled with two <a href="#airhandler">AIRHANDLERs</a> (one for hot air and one for cool air) and two <a href="terminal.html#terminal">TERMINALs</a> in each zone. Figure 2 shows…. [need a sentence that explains the figure.]</p><figure><img src="media/image1.png" alt="Insert Figure Title"><figcaption>Insert Figure Title</figcaption></figure><p><a href="#airhandler">AIRHANDLER</a> is designed primarily to model a central system that supplies hot or cold air at a centrally determined temperature (the “Supply Temperature Setpoint”) to Variable Air Volume (VAV) terminals in the zones. Some additional variations are also supported:</p><ol type="1"><li><p>The <a href="#airhandler">AIRHANDLER</a> can model a constant volume, fan-always-on system, where the supply temperature varies to meet the load of a single zone (that is, the thermostat controls the heating and/or cooling coil, but not the fan). This is done by setting the terminal minimum flow, <em>tuVfMn,</em> equal to the maximum flow, <em>tuVfMxH</em> for heating and/or <em>tuVfMxC</em> for cooling, and using a supply temperature control method that adjusts the temperarute to the load (<em>ahTsSp</em> = WZ, CZ, or ZN2, described below).</p></li><li><p>The <a href="#airhandler">AIRHANDLER</a> can model constant volume, fan cycling systems where the fan cycles with a single zone thermostat, running at full flow enough of the time to meet the load and shutting completely off the rest of the time, rather than running at variable flow to adjust to the demand from the zones.</p><p>This variation is invoked by specifying <em>ahFanCycles</em>= YES (usually with <em>ahTsSp</em>=ZN, described below). The user should be aware that this is done by treating fractional flow as equivalent to fractional on-time in most of the program, adjusting for the higher flow and less than 100% duty cycle only in a few parts of the model known to be non-linear, such as computation of cooling coil performance, fan heat, and duct leakage. For example, the outside air inputs, designed for VAV modeling, won’t work in the expected manner unless you keep this modeling method in mind.</p></li><li><p>The <a href="#airhandler">AIRHANDLER</a> can supply hot air, cold air, or shut off according to the requirements of a single zone. This variation is invoked by giving <em>ahTsSp</em> = ZN or ZN2, both described further below.</p></li></ol><p><strong>ahName</strong></p><p>Name of air handler: give after the word <a href="#airhandler">AIRHANDLER.</a> Required for reference in <a href="terminal.html#terminal">TERMINALs.</a></p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>63 characters</em></td><td style="text-align:left"></td><td style="text-align:left">Yes</td><td style="text-align:left"></td></tr></tbody></table><p><strong>ahSched=<em>choice</em></strong></p><p>Air handler schedule; OFF or ON, hourly schedulable by using CSE expression.</p><table style="width:67%"><colgroup><col style="width:12%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">OFF</td><td style="text-align:left">supply fan off; air handler not operating. Old date? Note: (future) Taylor setback/setup control in effect, when implemented.</td></tr><tr class="even"><td style="text-align:left">ON</td><td style="text-align:left">supply fan runs, at varying volume according to TERMINAL demand (except if <em>ahFanCycles</em> = YES, fan cycles on and off at full volume).</td></tr></tbody></table><p>The following might be used to run an air handler between 8 AM and 5 PM:</p><pre><code>    ahSched = select(  (\$hour &gt; 8 &amp;&amp; \$hour &lt;= 5),  ON,
                                          default, OFF );</code></pre><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">ON/OFF</td><td style="text-align:left">ON</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><h2 id="airhandler-supply-air-temperature-controller">4.29.1 AIRHANDLER Supply Air Temperature Controller</h2><p><strong>ahTsSp=<em>float or choice</em></strong></p><p>Supply temperature setpoint numeric value OR* choice of control method (WZ, CZ, RA, ZN, or ZN2):</p><table style="width:72%"><colgroup><col style="width:18%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left"><em>float</em></td><td style="text-align:left">A numeric value specifies the supply temperature setpoint. An expression can be used to make dependent on time, weather, etc.</td></tr><tr class="even"><td style="text-align:left">WZ</td><td style="text-align:left">Warmest Zone: for cooling, sets the supply temperature setpoint each sub??hour so that the control zone (see <em>ahWzCzns</em>) requiring the coolest supply temperature can meet its load with its VAV damper 90% of the way from its minimum opening to its maximum, that is, at a flow of: <em>tuVfMn</em> + .9(<em>tuVfMxC</em> - * tuVfMn*).</td></tr><tr class="odd"><td style="text-align:left">CZ</td><td style="text-align:left">Coolest Zone: analogous to WZ, but for heating</td></tr><tr class="even"><td style="text-align:left">RA</td><td style="text-align:left">Supply temperature setpoint value is controlled by return air temperature (this cannot be done with a CSE expression without lagging a subhour). See <em>ahTsRaMn</em> and <em>ahTsRaMx</em>.</td></tr><tr class="odd"><td style="text-align:left">ZN</td><td style="text-align:left">Causes air handler to switch between heating, OFF, and cooling as required by the load of a single zone. When the zone thermostat (modeled through the <em>tuTC</em> and <em>tuTH</em> inputs) calls for neither heating nor cooling, the air handler shuts down, including stopping its fan(s). Changes <em>ahFanCycles</em> default to YES, to simulate a constant volume, fan cycling system.</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Supply temperature setpoint value when <em>ahFanCycles</em> = YES is taken from <em>ahTsMn</em> for cooling, from <em>ahTsMx</em> for heating (actual temperatures expected to be limited by coil capacity since fan is running at full flow). When <em>ahFanCycles</em> = NO, the setpoint is determined to allow meeting the load, as for WZ and CZ.</td></tr><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">When the zone is calling for neither heat nor cold, the air handler shuts down, including stopping its fan(s), regardless of the <em>ahFanCycles</em> value.</td></tr><tr class="even"><td style="text-align:left">ZN2</td><td style="text-align:left">Causes air handler to switch between heating, cooling, and FAN ONLY operation as required by the load of a single zone. To model a constant volume system where the fan runs continuously, use ZN2 and set the terminal minimum flow (<em>tuVfMn</em>) equal to the maximum (<em>tuVfMxC</em> and/or <em>tuVfMxH</em>).</td></tr><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">When <em>ahTsSp</em> is ZN2, the supply temperature setpoint is determined to allow meeting the load, as for WZ and CZ, described above.</td></tr></tbody></table><p>Only when <em>ahTsSp</em> is ZN or ZN2 does <a href="#airhandler">AIRHANDLER</a> switches between heating and cooling supply temperatures according to demand. In other cases, there is but a single setpoint value or control method (RA, CZ, or WZ); if you want the control method or numeric value to change according to time of day or year, outside temperature, etc., your CSE input must contain an appropriate conditional expression for <em>ahTsSp</em>.</p><p>Unless <em>ahTsSp</em> is ZN or ZN2, the <a href="#airhandler">AIRHANDLER</a> does not know whether it is heating or cooling, and will use either the heating coil or cooling coil, if available, as necessary, to keep the supply air at the single setpoint temperature. The coil schedule members, described below, allow you to disable present coils when you don’t want them to operate, as to prevent cooling supply air that is already warm enough when heating the zones. For example, in an <a href="#airhandler">AIRHANDLER</a> with both heating and cooling coils, if you are using a conditional expression based on outdoor temperature to change <em>ahTsSp</em> between heating and cooling values, you may use expressions with similar conditions for <em>ahhcSched</em> and <em>ahccSched</em> to disable the cooling coil when heating and vice versa. (Expressions would also be used in the TERMINALS to activate their heating or cooling setpoints according to the same conditions.)</p><p>Giving <em>ahTsSp</em> is disallowed for an air handler with no economizer, no heat coil and no cooling coil. Such an <a href="#airhandler">AIRHANDLER</a> object is valid as a ventilator; its supply temperature is not controlled. but rather determined by the outside temperature and/or the return air temperature.</p><table style="width:97%"><colgroup><col style="width:12%"><col style="width:20%"><col style="width:17%"><col style="width:24%"><col style="width:24%"></colgroup><thead><tr class="header"><th><strong>Unit</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:center"><strong>Required</strong></th><th style="text-align:center"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td><sup>o</sup>F</td><td style="text-align:left"><em>number</em>, RA*, WZ, CZ, ZN**, ZN2**</td><td style="text-align:left">0</td><td style="text-align:center">YES, if coil(s) or economizer present</td><td style="text-align:center">hourly</td></tr></tbody></table><p>* ahTsRaMn, ahTsRaMx, ahTsMn, and ahTsMx are <em>required</em> input for this choice.</p><p>** only a single <a href="zone.html#zone">ZONE</a> may be used with these choices.</p><table style="width:97%"><caption>Using AIRHANDLER to Model Various Systems</caption><colgroup><col style="width:32%"><col style="width:32%"><col style="width:32%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>To Model</strong></th><th style="text-align:left"><strong>Use</strong></th><th style="text-align:left"><strong>Comments</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">VAV heating <em>OR</em> cooling system</td><td style="text-align:left"><em>ahTsSp</em> = <em>numeric expression,</em> WZ, CZ, or RA</td><td style="text-align:left">CSE models this most directly</td></tr><tr class="even"><td style="text-align:left">VAV system that both heats and cools (single duct)</td><td style="text-align:left">Use a conditional expression to change <em>ahTsSp</em> between heating and cooling values on the basis of outdoor temperature, date, or some other condition.</td><td style="text-align:left">Also use expressions to disable the unwanted coil and change each zone’s setpoints according to same condition as <em>ahTsSp</em>. For example, when heating, use <em>ahccSched</em> = OFF and <em>tuTC </em>= 999; and when cooling, use <em>ahhcSched</em> = OFF and <em>tuTH</em> = -99.</td></tr><tr class="odd"><td style="text-align:left">Dual duct heating / cooling system</td><td style="text-align:left">Use two AIRHANDLERs</td><td style="text-align:left"></td></tr><tr class="even"><td style="text-align:left">Single zone VAV system that heats or cools per zone thermostat</td><td style="text-align:left"><em>ahTsSp</em> = ZN2</td><td style="text-align:left">Supply fan runs, at flow <em>tuVfMn</em>, even when neither heating nor cooling. Supply temp setpoint determined as for CZ or WZ.</td></tr><tr class="odd"><td style="text-align:left">Single zone constant volume system that heats or cools per zone thermostat, e.g. PSZ.</td><td style="text-align:left"><em>ahTsSp</em> = <em>ZN2</em>; <em>tuVfMn</em> = <em>tuVfMxH</em> = <em>tuVfMxC</em></td><td style="text-align:left">Supply fan circulates air even if neither heating nor cooling. Supply temp setpoint determined as for CZ or WZ. All <em>tuVf</em>’s same forces constant volume.</td></tr><tr class="even"><td style="text-align:left">Single zone constant volume, fan cycling system that heats or cools per zone thermostat,e.g. PTAC, RESYS, or furnace.</td><td style="text-align:left"><em>ahTsSp</em>= ZN; <em>ahTsMx</em> = heat supply temp setpoint; <em>ahTsMn</em> = cool supply temp setpoint; <em>tuVfMn</em>= 0; tuVfMxH = tuVfMxC normally; <em>sfanVfDs</em> &gt;= max( <em>tuVfMxH, tuVfMxC)</em> to minimize confusion about flow modeled.</td><td style="text-align:left"><em>AhFanCycles</em> defaults to YES. Supply fan off when not heating or cooling. Flow when fan on is <em>tuVfMxH</em> or <em>tuVfMxC</em> as applicable (or <em>sfanVfDs * sfanVfMxF</em> if smaller).</td></tr></tbody></table><p><strong>ahFanCycles=<em>choice</em></strong></p><p>Determines whether the fan cycles with the zone thermostat.</p><table style="width:67%"><colgroup><col style="width:12%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">YES</td><td style="text-align:left">Supply fan runs only for fraction of the subhour that the zone requests heating or cooling. When running, supply fan runs at full flow (i.e. constant volume), as determined by the more limiting of the air handler and terminal specifications. Use with a single zone only. Not allowed with <em>ahTsSp</em> = ZN2.</td></tr><tr class="even"><td style="text-align:left">NO</td><td style="text-align:left">Normal CSE behavior for simulating VAV systems with continuously running (or scheduled), variable flow supply fans. (For constant volume, fan always on modeling, use NO, and make <em>tuVfMn</em> equal to <em>tuVfMxH/C</em>.)</td></tr></tbody></table><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">YES,NO</td><td style="text-align:left">YES when <em>ahTsSp</em>=ZN, NO otherwise</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahTsMn=<em>float</em></strong></p><p>Minimum supply temperature. Also used as cooling supply temperature setpoint value under <em>ahTsSp</em> = ZN.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>no limit</em>; typically: 40 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 140<sup>o</sup></td><td style="text-align:left">0<sup>o</sup>F</td><td style="text-align:left">Only for <em>ahTsSp</em>=RA</td><td style="text-align:left">hourly</td></tr></tbody></table><table style="width:97%"><colgroup><col style="width:14%"><col style="width:17%"><col style="width:17%"><col style="width:24%"><col style="width:24%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:center"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>no limit</em>; typically: 40 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 140<sup>o</sup></td><td style="text-align:left">999<sup>o</sup> F</td><td style="text-align:center">Only for <em>ahTsSp</em>=RA; recommend giving for <em>ahTsSp</em>=ZN</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahTsMx=<em>float</em></strong></p><p>Maximum supply temperature. Also used as heating supply temperature setpoint value under <em>ahTsSp</em> = ZN.</p><p><strong>ahWzCzns=<em>zone names</em> or <em>ALL</em> or <em>ALL_BUT zone names</em></strong></p><p><strong>ahCzCzns=<em>zone names</em> or <em>ALL</em> or <em>ALL_BUT zone names</em></strong></p><p>Specify zones monitored to determine supply temperature setpoint value (control zones), under <em>ahTsSp</em>=WZ and CZ respectively.</p><table style="width:79%"><colgroup><col style="width:25%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left"><em>zone names</em></td><td style="text-align:left">A list of zone names, with commas between them. Up to 15 names may be given.</td></tr><tr class="even"><td style="text-align:left">ALL_BUT</td><td style="text-align:left">May be followed by a a comma and list of up to 14 zone names; all zones on air handler other than these are the control zones.</td></tr><tr class="odd"><td style="text-align:left">ALL</td><td style="text-align:left">Indicates that all zones with terminals connected to the air handler are control zones.</td></tr></tbody></table><p>A comma must be entered between zone names and after the word ALL_BUT.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name(s) of ZONEs</em> ALL ALL_BUT <em>zone Name(s)</em></td><td style="text-align:left">ALL</td><td style="text-align:left">NO</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahCtu=<em>terminal name</em></strong></p><p>Terminal monitored to determine whether to heat or cool under ZN and ZN2 supply temperature setpoint control. Development aid feature; believe there is no need to give this since ahTsSp = ZN or ZN2 should only be used with  one zone.</p><table style="width:97%"><colgroup><col style="width:14%"><col style="width:14%"><col style="width:18%"><col style="width:24%"><col style="width:24%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">name of a TERMINAL</td><td style="text-align:left">AIRHANDLER’s TERMINAL, if only one</td><td style="text-align:left">If <em>ahTsSp</em> = ZN with more than 1 TERMINAL</td><td style="text-align:left">hourly</td></tr></tbody></table><p><em>AhTsRaMn</em> and <em>ahTsRaMx</em> are used when <em>ahTsSp</em> is RA.</p><p><strong>ahTsRaMx=<em>float</em></strong></p><p>Return air temperature at which the supply temperature setpoint is at the <em>maximum</em> supply temperature, <em>ahTsMx</em>.</p><p><strong>ahTsRaMx=<em>float</em></strong></p><p>Return air temperature at which the supply temperature setpoint is at the <em>minimum</em> supply temperature, <em>ahTsMn</em>.</p><p>When the return air temperature is between <em>ahTsRaMn</em>and <em>ahTsRaMx</em>, the supply temperature setpoint has a proportional value between <em>ahTsMx</em> and <em>ahTsMn</em>.</p><p>If return air moves outside the range <em>ahTsRaMn</em> to <em>ahTsRaMx</em>, the supply temperature setpoint does not change further.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>no limit</em>; typically: 40 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 140<sup>o</sup></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Only for <em>ahTsSp</em>=RA</td><td style="text-align:left">hourly</td></tr></tbody></table><h2 id="airhandler-supply-fan">4.29.2 AIRHANDLER Supply fan</h2><p>All <a href="#airhandler">AIRHANDLERs</a> have supply fans.</p><p><strong>sfanType=<em>choice</em></strong></p><p>Supply fan type/position. A BLOWTHRU fan is located in the air path before the coils; a DRAWTHRU fan is after the coils.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">DRAWTHRU, BLOWTHRU</td><td style="text-align:left">DRAWTHRU</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanVfDs=<em>float</em></strong></p><p>Design or rated (volumetric) air flow at rated pressure. Many fans will actually blow a larger volume of air at reduced pressure: see sfanVfMxF (next).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">cfm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanVfMxF=<em>float</em></strong></p><p>Overrun factor: maximum factor by which fan will exceed rated flow (at reduced pressure, not explicitly modeled). CSE delivers flows demanded by terminals until total flow at supply fan reaches sfanVfDs * sfanVsMxF, then reduces maximum flows to terminals, keeping them in proportion to terminal design flows, to keep total flow at that value.</p><p>We recommend giving 1.0 to eliminate overrun in constant volume modeling.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 1.0</td><td style="text-align:left">1.3</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanPress<em>=float</em></strong></p><p>Design or rated pressure. The work done by the fan is computed as the product of this pressure and the current flow, except that the flow is limited to sfanVfDs. That is, in overrun (see <em>sfanVfMxF</em>) it is assumed that large VAV terminal damper openings allow the pressure to drop in proportion to the flow over rated. This work is added to the air as heat at the fan, and is termed “fan heat”. Setting sfanPress to zero will eliminate simulated fan heat for theoretical simulation of a coil only.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">inches H<sub>2</sub>O</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">3</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>Prior text: At most, one of the next two items may be given: in combination with sfanVfDs and sfanPress, either is sufficient to compute the other. SfanCurvePy is then used to compute the mechanical power at the fan shaft at partial loads; sfanMotEff allows determining the electrical input from the shaft power.</p><p>New possible text (after addition of sfanElecPwr): Only one of sfanElecPwr, sfanEff, and sfanShaftBhp may be given: together with sfanVfDs and xfanPress, any one is sufficient for CSE to detemine the others and to compute the fan heat contribution to the air stream. </p><p><strong>sfanElecPwr=<em>float</em></strong></p><p>Fan input power per unit air flow (at design flow and pressure).</p><table style="width:97%"><colgroup><col style="width:13%"><col style="width:13%"><col style="width:27%"><col style="width:21%"><col style="width:21%"></colgroup><thead><tr class="header"><th><strong>Units</strong></th><th><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:center"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td>W/cfm</td><td><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:center">derived from sfanEff and sfanShaftBhp</td><td style="text-align:left">If sfanEff and sfanShaftBhp not present</td><td>constant</td></tr></tbody></table><p><strong>sfanEff=<em>float</em></strong></p><p>Fan efficiency at design flow and pressure, as a fraction.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">derived from <em>sfanShaftBhp</em> if given, else 0.65</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanShaftBhp=<em>float</em></strong></p><p>Fan shaft brake horsepower at design flow and pressure.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">bhp</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">derived from <em>sfanEff</em>.</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanCurvePy=<span class="math inline">\(k_0\)</span>, <span class="math inline">\(k_1\)</span>, <span class="math inline">\(k_2\)</span>, <span class="math inline">\(k_3\)</span>, <span class="math inline">\(x_0\)</span></strong></p><p><span class="math inline">\(k_0\)</span> through <span class="math inline">\(k_3\)</span> are the coefficients of a cubic polynomial for the curve relating fan relative energy consumption to relative air flow above the minimum flow <span class="math inline">\(x_0\)</span>. Up to five <em>floats</em> may be given, separated by commas. 0 is used for any omitted trailing values. The values are used as follows:</p><p><span class="math display">\[z = k_0 + k_1 \cdot (x - x_0)| + k_2 \cdot (x - x_0)|^2 + k_3 \cdot (x - x_0)|^3\]</span></p><p>where:</p><ul><li><span class="math inline">\(x\)</span> is the relative fan air flow (as fraction of <em>sfanVfDs</em>; 0 <span class="math inline">\(\le\)</span> x <span class="math inline">\(\le\)</span> 1);</li><li><span class="math inline">\(x_0\)</span> is the minimum relative air flow (default 0);</li><li><span class="math inline">\((x - x_0)|\)</span> is the “positive difference”, i.e. <span class="math inline">\((x - x_0)\)</span> if <span class="math inline">\(x &gt; x_0\)</span>; else 0;</li><li><span class="math inline">\(z\)</span> is the relative energy consumption.</li></ul><p>If <span class="math inline">\(z\)</span> is not 1.0 for <span class="math inline">\(x\)</span> = 1.0, a warning message is displayed and the coefficients are normalized by dividing by the polynomial’s value for <span class="math inline">\(x\)</span> = 1.0.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left"><em>0, 1, 0, 0, 0 (linear)</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanMotEff=<em>float</em></strong></p><p>Motor/drive efficiency.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.9</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>sfanMotPos=<em>float</em></strong></p><p>Motor/drive position: determines disposition of fan motor heat (input energy in excess of work done by fan; the work done by the fan is the “fan heat”, always added to air flow).</p><table style="width:75%"><colgroup><col style="width:20%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">IN_FLOW</td><td>add fan motor heat to supply air at the fan position.</td></tr><tr class="even"><td style="text-align:left">IN_RETURN</td><td>add fan motor heat to the return air flow.</td></tr><tr class="odd"><td style="text-align:left">EXTERNAL</td><td>discard fan motor heat</td></tr></tbody></table><p><strong>sfanMtr=<em>mtrName</em></strong></p><p>Name of meter, if any, to record energy used by supply fan. End use category used is “Fan”.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-returnrelief-fan">4.29.3 AIRHANDLER Return/Relief fan</h2><p>A return/relief fan is optional. Its presence is established by setting <em>rfanType</em> to a value other than NONE. For additional information on the return/relief fan members, refer to the description of the corresponding supply fan member above.</p><p><strong>rfanType=<em>choice</em></strong></p><p>relief fan type/position.</p><table style="width:71%"><colgroup><col style="width:16%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">RETURN</td><td style="text-align:left">fan is at air handler; all return air passes through it.</td></tr><tr class="even"><td style="text-align:left">RELIEF</td><td style="text-align:left">fan is in exhaust path. Air being exhausted to the outdoors passes through fan; return air being recirculated does not pass through it.</td></tr><tr class="odd"><td style="text-align:left">NONE</td><td style="text-align:left">no return/relief fan in this AIRHANDLER.</td></tr></tbody></table><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">NONE, RETURN, RELIEF</td><td style="text-align:left">NONE</td><td style="text-align:left">Yes, if fan present</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanVfDs=<em>float</em></strong></p><p>design or rated (volumetric) air flow.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">cfm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left"><em>sfanVfDs - oaVfDsMn</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanVfMxF=<em>float</em></strong></p><p>factor by which fan will exceed design flow (at reduced pressure).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 1.0</td><td style="text-align:left">1.3</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanPress=<em>float</em></strong></p><p>design or rated pressure.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">inches H<sub>2</sub>O</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">0.75</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><em>At most, one of the next three?? items may be defined: ??</em> rework re rfanElecPwr</p><p><strong>rfanElecPwr=<em>float</em></strong></p><p>Fan input power per unit air flow (at design flow and pressure).</p><table style="width:97%"><colgroup><col style="width:13%"><col style="width:13%"><col style="width:27%"><col style="width:21%"><col style="width:21%"></colgroup><thead><tr class="header"><th><strong>Units</strong></th><th><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td>W/cfm</td><td><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">derived from rfanEff and rfanShaftBhp</td><td style="text-align:left">If rfanEff and rfanShaftBhp not present</td><td>constant</td></tr></tbody></table><p><strong>rfanEff=<em>float</em></strong></p><p>Fan efficiency at design flow and pressure.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">derived from <em>rfanShaftBhp</em> if given, else 0.65</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanShaftBhp=<em>float</em></strong></p><p>Fan shaft brake horsepower at design flow and pressure.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">bhp</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">derived from <em>rfanEff</em>.</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanCurvePy=<span class="math inline">\(k_0\)</span>, <span class="math inline">\(k_1\)</span>, <span class="math inline">\(k_2\)</span>, <span class="math inline">\(k_3\)</span>, <span class="math inline">\(x_0\)</span></strong></p><p><span class="math inline">\(k_0\)</span> through <span class="math inline">\(k_3\)</span> are the coefficients of a cubic polynomial for the curve relating fan relative energy consumption to relative air flow above the minimum flow <span class="math inline">\(x_0\)</span>. Up to five <em>floats</em> may be given, separated by commas. 0 is used for any omitted trailing values. The values are used as follows:</p><p><span class="math display">\[z = k_0 + k_1 \cdot (x - x_0)| + k_2 \cdot (x - x_0)|^2 + k_3 \cdot (x - x_0)|^3\]</span></p><p>where:</p><ul><li><span class="math inline">\(x\)</span> is the relative fan air flow (as fraction of <em>rfanVfDs</em>; 0 <span class="math inline">\(\le\)</span> x <span class="math inline">\(\le\)</span> 1);</li><li><span class="math inline">\(x_0\)</span> is the minimum relative air flow (default 0);</li><li><span class="math inline">\((x - x_0)|\)</span> is the “positive difference”, i.e. <span class="math inline">\((x - x_0)\)</span> if <span class="math inline">\(x &gt; x_0\)</span>; else 0;</li><li><span class="math inline">\(z\)</span> is the relative energy consumption.</li></ul><p>If <span class="math inline">\(z\)</span> is not 1.0 for <span class="math inline">\(x\)</span> = 1.0, a warning message is displayed and the coefficients are normalized by dividing by the polynomial’s value for <span class="math inline">\(x\)</span> = 1.0.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left"><em>0, 1, 0, 0, 0 (linear)</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanMotEff=<em>float</em></strong></p><p>Motor/drive efficiency.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.9</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanMotPos=<em>choice</em></strong></p><p>Motor/drive position.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">IN_FLOW, EXTERNAL</td><td style="text-align:left">IN_FLOW</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>rfanMtr=<em>mtrName</em></strong></p><p>Name of meter, if any, to record power consumption of this return fan. May be same or different from meter used for other fans and coils in this and other air handlers. “Fan” end use category is used.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-heating-coilmodeling-furnaces">4.29.4 AIRHANDLER Heating coil/Modeling Furnaces</h2><p>Heating coils are optional devices that warm the air flowing through the <a href="#airhandler">AIRHANDLER,</a> including electric resistance heaters, hot water coils supplied by a <a href="heatplant.html#heatplant">HEATPLANT,</a> the heating function of an air source heat pump, and furnaces.</p><p>Furnaces are modeled as <a href="#airhandler">AIRHANDLERs</a> with heat “coils” that model the heating portion of a gas or oil forced hot air furnace. Notes on modeling a furnace with a CSE AIRHANDLER:</p><ul><li>Give <em>ahhcType</em> = GAS or OIL.</li><li>Give <em>ahhcAux’s</em> to model the power consumption of pilot, draft fan, etc.</li><li>Use <em>ahTsSp</em> = ZN, which implies <em>ahFanCyles</em> = YES, to model constant volume, fan cycling (as opposed to VAV) operation.</li><li>Use <em>ahTsMx</em> = an appropriate value around 140 or 180 to limit the supply temperature, simulating the furnace’s high temperature cutout (the default <em>ahTsMx</em>of 999 is too high!).</li><li>Use a single TERMINAL on the AIRHANDLER.</li><li>To eliminate confusion about the fan cfm (which, precisely, under <em>ahFanCyles</em> = YES, is the smaller of the terminal maximum or the supply fan maximum including overrun), give the same value for TERMINAL <em>tuVfMxH</em> and AIRHANDLER <em>sfanVfDs</em>, and give <em>sfanVfMxF</em> = 1.0 to eliminate overrun.</li><li>You will usually want to use <em>oaVfDsMn</em> = 0 (no outside air), and no economizer.</li></ul><p>The heating function of an air source heat pump is modeled with an <a href="#airhandler">AIRHANDLER</a> with heat coil type AHP. There are several additional heat coil input variables (names beginning with <em>ahp-</em>) described later in the heat coil section. Also, a heat pump generally has a crankcase heater, which is specified with the crankcase heater inputs (<em>cch-</em>), described later in the <a href="#airhandler">AIRHANDLER</a> Section 0. If the heat pump also performs cooling, its cooling function is modeled by specifying a suitable cooling coil in the same <a href="#airhandler">AIRHANDLER.</a> Use <em>ahccType</em> = DX until a special cooling coil type for heat pumps is implemented. It is the user’s responsibility to specify consistent heating and cooling coil inputs when the intent is to model a heat pump that both heats and cools, as CSE treats the heat coil and the cool coil as separate devices.</p><p>The next four members apply to all heat coil types, except as noted.</p><p>To specify that an <a href="#airhandler">AIRHANDLER</a> has a heating coil and thus heating capability, give an <em>ahhcType</em> other than NONE.</p><p><strong>ahhcType=<em>choice</em></strong></p><p>Coil type choice:</p><table style="width:76%"><colgroup><col style="width:22%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">ELECTRIC</td><td style="text-align:left">electric resistance heat: 100% efficient, can deliver its full rated capacity at any temperature and flow.</td></tr><tr class="even"><td style="text-align:left">HW</td><td style="text-align:left">hot water coil, supplied by a HEATPLANT object.</td></tr><tr class="odd"><td style="text-align:left">GAS or OIL</td><td style="text-align:left">“coil” type that models heating portion of a forced hot air furnace. Furnace “coil” model uses inputs for full-load efficiency and part-load power input; model must be completed with appropriate auxiliaries, <em>ahTsSp,</em> etc. See notes above.</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">GAS and OIL are the same here – the differences between gas- and oil-fired furnaces is in the auxiliaries (pilot vs. draft fan, etc.), which you specify separately.</td></tr><tr class="odd"><td style="text-align:left">AHP</td><td style="text-align:left">heating function of an air source heat pump.</td></tr><tr class="even"><td style="text-align:left">NONE</td><td style="text-align:left">AIRHANDLER has no heat coil, thus no heating capability.</td></tr></tbody></table><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">ELECTRIC, HW, GAS OIL, AHP, NONE</td><td style="text-align:left">NONE</td><td style="text-align:left">Yes, if coil is present</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahhcSched=<em>choice</em></strong></p><p>Heat coil schedule; choice of AVAIL or OFF, hourly variable. Use an appropriate ahhcSched expression if heat coil is to operate only at certain times of the day or year or only under certain weather conditions, etc.</p><table style="width:69%"><colgroup><col style="width:15%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">AVAIL</td><td style="text-align:left">heat coil available: will operate as necessary to heat supply air to supply temperature setpoint, up to the coil’s capacity.</td></tr><tr class="even"><td style="text-align:left">OFF</td><td style="text-align:left">coil will not operate, no matter how cold supply air is. A HW coil should be scheduled off whenever its HEATPLANT is scheduled off (<em>hpSched</em>) to insure against error messages.</td></tr></tbody></table><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">AVAIL, OFF</td><td style="text-align:left">AVAIL</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahhcCapTRat=<em>float</em></strong></p><p>Total heating (output) capacity. For an ELECTRIC, GAS, or OIL coil, this capacity is always available. For an HW heating coil, when the total heat being requested from the coil’s <a href="heatplant.html#heatplant">HEATPLANT</a> would overload the <a href="heatplant.html#heatplant">HEATPLANT,</a> the capacity of all HW coils connected to the plant (in <a href="terminal.html#terminal">TERMINALs</a> as well as <a href="#airhandler">AIRHANDLERs)</a> is reduced proportionately until the requested total heat is within the <a href="heatplant.html#heatplant">HEATPLANT’s</a> capacity. Not used if <em>ahhcType</em> = AHP (see <em>ahpCap17</em> and <em>ahpCap47</em>).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes, if coil present, except coil type AHP</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahhcMtr=<em>mtrName</em></strong></p><p>Name of meter to accumulate energy use by this heat coil. The input energy used by the coil is accumulated in the end use category “Htg”; for a heat pump, the en<em>ergy used by the supplemental resistance heaters (regular and defrost) is accumulated under the category “hp”. Not allowed when</em>ahhcType* is HW, as an HW coil’s energy comes from its <a href="heatplant.html#heatplant">HEATPLANT,</a> and the <a href="heatplant.html#heatplant">HEATPLANT’s</a> <a href="boiler.html#boiler">BOILERs</a> accumulate input energy to meters.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following input is used only when <em>ahhcType</em> is HW:</p><p><strong>ahhcHeatplant=<em>Heatplant name</em></strong></p><p>Name of <a href="heatplant.html#heatplant">HEATPLANT</a> supporting hot water coil.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a HEATPLANT</em></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">if <em>ahhcType</em> is HW</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following inputs are used only for furnaces (<em>ahhcType</em> = GAS or OIL).</p><p>One of the next two items, but not both, <strong>must</strong> be given for furnaces:</p><p><strong>ahhcEirR=<em>float</em></strong></p><p>Rated energy input ratio (input energy/output energy) at full power.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 1</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">if <em>ahhcEirR</em> not given and <em>ahhcType</em> is GAS or OIL</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahhcEffR=<em>float</em></strong></p><p>Rated efficiency (output energy/input energy; 1/ahhcEirR) at full power</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">if <em>ahhcEirR</em> not given and <em>ahhcType</em> is GAS or OIL</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahhcPyEi=<span class="math inline">\(k_0\)</span>, <span class="math inline">\(k_1\)</span>, <span class="math inline">\(k_2\)</span>, <span class="math inline">\(k_3\)</span></strong></p><p>Coefficients of cubic polynomial function of (subhour average) part-load-ratio (plrAv) to adjust the full-load furnace energy input for part load operation. Enter, separated by commas, in order, the constant part, the coefficient of plrAv, the coefficient of plrAv squared, and the coefficient of plrAv cubed. CSE will normalize the coefficients if necessary to make the polynomial value be 1.0 when the part load ratio is 1.0.</p><p>The default, from DOE2, is equivalent to:</p><pre><code>    ahhcPyEi = .01861, 1.094209, -.112819, 0.;</code></pre><p>which corresponds to the quadratic polynomial:</p><p><span class="math display">\[\text{pyEi}(\text{plrAv}) = 0.01861 + 1.094209 \cdot \textbf{plrAv} - 0.112819 \cdot \textbf{plrAv}^2\]</span></p><p>Note that the value of this polynomial adjusts the energy input, not the energy input ratio, for part load operation.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">0.01861, 1.094209, -0.112819, 0.0.</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahhcStackEffect=<em>float</em></strong></p><p>Fraction of unused furnace capacity that must be used to make up for additional infiltration caused by stack effect of a hot flue when the (indoor) furnace is NOT running, only in subhours when furnace runs PART of the subhour, per DOE2 model.</p><p>This is an obscure feature that will probably never be used, included only due to indecisiveness on the part of most members of the committee designing this program. The first time reader should skip this section, or read it only as an example of deriving an expression to implement a desired relationship.</p><p>The stack effect is typically a function of the square root of the difference between the outdoor temperature and the assumed stack temperature.</p><p>For example, the following is a typical example for furnace stack effect:</p><pre><code>    ahhcStackEffect =  @Top.tDbO &gt;= 68.  ?  0.
                        :  (68. - @Top.tDbO)
                           * sqrt(200.-@Top.tDbO)
                           / (10*68*sqrt(200));</code></pre><p>The code “<code>@Top.tDbO &gt;= 68 ? 0. : ...</code>” insures that the value will be 0, not negative, when it is warmer than 68 out (if the furnace were to run when the value was negative, a run-time error would terminate the run).</p><p>The factor “<code>(68. - @Top.tDbO)</code>” reflects the fact that the energy requirement to heat the infiltrating air is proportional to how much colder it is than the indoor temperature. Note that its permitted to use a constant for the indoor temperature because if it is below setpoint, the furnace will be running all the time, and there will be no unused capacity and the value of ahhcStackEffect will be moot.</p><p>The factor “<code>sqrt(200.-@Top.tDbO)</code>” represents the volume of infiltrated air that is typically proportional to the square root of the driving temperature difference, where 200 is used for the estimated effective flue temperature.</p><p>The divisor “<code>/ (10*68*sqrt(200))</code>” is to make the value 0.1 when tDbO is 0, that is, to make the stack effect loss use 10% of unused load when it is 0 degrees out. The actual modeling engineer must know enough about his building to be able to estimate the additional infiltration load at some temperature.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p>The following heat coil input members, beginning with <em>ahp-</em>, are used when modeling the heating function of an air source heat pump with the air handler heat coil, that is, when <em>ahhcType</em>= AHP is given. Also, see the <a href="#airhandler">“AIRHANDLER</a> Crankcase Heater&quot; section with regard to specifying the heat pump’s crankcase heater.</p><p>The next six inputs give the heat pump’s steady state heating output capacity.</p><p><strong>ahpCap17=<em>float</em></strong></p><p><strong>ahpCap47=<em>float</em></strong></p><p>ARI steady state (continuous operation) rated capacities at 70 degrees F indoor (return) air temp, and 17 and 47 degrees F outdoor temp, respectively. These values reflect no cycling, frost, or defrost degradation. To help you find input errors, the program issues an error message if ahpCap17 &gt;= ahpCap47.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left"></td><td style="text-align:left">Yes, for AHP coil</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpCap35=<em>float</em></strong></p><p>ARI steady state (continuous operation) rated capacity at 35 F outdoor temp, reflecting frost buildup and defrost degradation but no cycling. Unlikely to be available for input; if not given, will be defaulted to <em>ahpFd35Df</em> (next description) times a value determined by linear interpolation between the given <em>ahpCap17</em> and <em>ahpCap47</em> values. If <em>ahpCap35</em> is given, CSE will issue an error message if it is greater than value determined by linear interpolation between <em>ahpCap17</em> and <em>ahpCap47</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">from ahpFd35Df</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpFd35Df=<em>float</em></strong></p><p>Default frost/defrost degradation factor at 35 F: reduction of output at unchanged input, due to defrosting and due to frost on outdoor coil. Used in determining default value for <em>ahpCap35</em> (preceding description); not used if <em>ahpCap35</em> is given.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">.85</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpCapIa=<em>float</em></strong></p><p>Capacity correction factor for indoor (return) air temperature, expressed as a fraction reduction in capacity per degree above 70F.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">.004</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpSupRh=<em>float</em></strong></p><p>Input (and output) power of supplemental resistance reheat coil used when heat pump alone cannot meet the load. This power input is in kW, not Btuh as for most CSE power inputs. Energy consumed by this heater, as well as the defrost supplemental resistance heater, is accumulated in category “hp” of ahhcMeter (whereas energy consumption of the heat pump compressor is accumulated under category “Htg”).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">kW</td><td style="text-align:left"><em>x</em> <span class="math inline">\(&gt;\)</span> 0</td><td style="text-align:left">10 kW</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The next seven inputs specify frost buildup and defrosting and their effect on capacity.</p><p><strong>ahpTFrMn=<em>float</em></strong></p><p><strong>ahpTFrMx=<em>float</em></strong></p><p><strong>ahpTFrPk=<em>float</em></strong></p><p>Lowest, highest, and peak temperatures for frost buildup and defrost effects. Capacity reduction due to frost and defrosting consists of a component due to frost buildup on the outdoor coil, plus a component due to lost heating during the time the heat pump is doing reverse cycle defrosting (heating the outdoor coil to melt off the frost, which cools the indoor coil). The effects of Frost Buildup and of time spent defrosting are computed for different temperature ranges as follows:</p><ul><li><p>Above <em>ahpTFrMx</em>: no frost buildup, no defrosting.</p></li><li><p>At <em>ahpTFrMx</em> OR <em>ahpTFrMn</em>: defrosting time per <em>ahpDfrFMn</em> (next description); no frost buildup effect.</p></li><li><p>At <em>ahpTFrPk</em>: defrosting time per <em>ahpDfrFMx</em>, plus additional output reduction due to effect of frost buildup, computed by linear extrapolation from <em>ahpCap35</em> or its default.</p></li><li><p>Between <em>ahpTFrPk</em> and <em>ahpTFrMn</em> or <em>ahpTFrMx</em>: defrost time and defrost buildup degradation linearly interpolated between values at <em>ahpTFrPk</em> and values at <em>ahpTFrMn</em> or <em>ahpTFrMx</em>.</p></li><li><p>Below <em>ahpTFrMn</em>: no frost buildup effect; time defrosting remains at <em>ahpDfrFMn</em>.</p></li></ul><p>In other words, the curve of capacity loss due to frost buildup follows straight lines from its high point at <em>ahpTFrPk</em> to zero at <em>ahpTFrMn</em> and <em>ahpTFrMx</em>, and remains zero outside the range <em>ahpTFrMn</em> to <em>ahpTFrMx</em>. The height of the high point is determined to match the <em>ahpCap35</em> input value or its default. The curve of time spent defrosting is described in other words in the description of <em>ahpDfrFMn</em> and <em>ahpDfrFMx</em>, next.</p><p>An error will occur unless <em>ahpTFrMn</em> &lt; <em>ahpTFrPk</em> &lt; <em>ahpTFrMx</em> and <em>ahpTFrMn</em> &lt; 35 &lt; <em>ahpTFrMx</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left"><em>ahpTFrMn</em>: 17, <em>ahpTFrMx</em>: 47, <em>ahpTFrPk</em>: 42</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpDfrFMn=<em>float</em></strong></p><p><strong>ahpDfrFMx=<em>float</em></strong></p><p>Minimum and maximum fraction of time spent in reverse cycle defrost cooling.</p><p>The fraction of the time spent defrosting depends on the outdoor temperature, as follows: at or below <em>ahpTFrMn</em>, and at (but not above) <em>ahpTFrMx</em>, <em>ahpDfrFMn</em> is used. <em>ahpDfrFMx</em> is used at <em>ahpTFrMx</em>. Linear interpolation is used between <em>ahpTFrMn</em> or <em>ahpTFrMx</em> and <em>ahpTFrMx</em>. No time is spent defrosting above <em>ahpTFrMx</em>.</p><p>In other words, the curve of time spent defrosting versus outdoor temperature has the value <em>ahpDfrFMn</em> up to <em>ahpTFrMn</em>, then rises in a straight line to <em>ahpDfrFMx</em> at <em>ahpTFrMx</em>, then falls in a straight line back to <em>ahpDfrFMn</em> at <em>ahpTFrMx</em>, then drops directly to zero for all higher temperatures.</p><p>During the fraction of the time spent defrosting, the heat pump’s input remains constant and the output is changed as follows:</p><ul><li><p>Usual heat output is not delivered to load.</p></li><li><p>Cold output due to reverse cycle operation is delivered to load. See <em>ahpDfrCap</em>.</p></li><li><p>An additional resistance heater is operated; and its heat output is delivered to load. See <em>ahpDfrRh</em>.</p></li></ul><p>The program will issue an error message if <em>ahpDfrFMx</em> <span class="math inline">\(\le\)</span> <em>ahpDfrFMn</em>.</p><table style="width:97%"><colgroup><col style="width:16%"><col style="width:17%"><col style="width:21%"><col style="width:20%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left"><em>ahpDfrFMn</em>: .0222, (2 minutes/90 minutes), <em>ahpDfrFMx</em>: .0889, (8 minutes / 90 minutes)</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>ahpDfrCap=<em>float</em></strong></p><p>Cooling capacity (to air handler supply air) during defrosting. Program separately computes the lost heating capacity during defrosting, but effects of switchover transient should be included in <em>ahpDfrCap</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\neq\)</span> 0</td><td style="text-align:left">2 <span class="math inline">\(\cdot\)</span> <em>ahpCap17</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpDfrRh=<em>float</em></strong></p><p>Input (and output) power of resistance reheat coil activated during defrost. Input is in kW, not Btuh as most CSE power inputs. Energy used by this heater is accumulated in <em>ahhcMeter</em> category “hp”.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">kW</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">5 kW</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>Inputs for air source heat pump low temperature cutout:</p><p><strong>ahpTOff=<em>float</em></strong></p><p><strong>ahpTOn=<em>float</em></strong></p><p>Heat pump low temperature cutout setpoints. Heat pump is disabled (only the supplemental resistance heater operates) when outdoor temperature falls below <em>ahpTOff</em>, and is re-enabled when temperature rises above <em>ahpTOn</em>. Different values may be given to simulate thermostat differential. <em>ahpTOff</em> must be <span class="math inline">\(\le\)</span> <em>ahpTOn</em>; equal values are accepted.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"></td><td style="text-align:left"><em>ahpTOff</em>: 5, <em>ahpTOn</em>: 12</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The next four inputs specify the heating power input for an air source heat pump:</p><p><strong>ahpIn17=<em>float</em></strong></p><p><strong>ahpIn47=<em>float</em></strong></p><p>Steady state (full power, no cycling) power input for compressor and crankcase heater at 70 degrees F indoor (return) air temp and 17 and 47 degrees F outdoor temp respectively.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">kW</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left"></td><td style="text-align:left">Yes, for AHP coil</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpInIa=<em>float</em></strong></p><p>Indoor (return) air temp power input correction factor: fraction increase in steady-state input per degree above 70 F, or decrease below 70F.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">.004</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahpCd=<em>float</em></strong></p><p>ARI cycling degradation coefficient: ratio of fraction drop in system coefficient of performance (COP) to fraction drop in capacity when cycling, from steady-state values, in ARI 47 F cycling performance tests. A value of .25 means that if the heat pump is cycled to drop its output to 20% of full capacity (i.e. by the fraction .8), its COP will drop by .8 * .25 = .2. Here COP includes all energy inputs: compressor, crankcase heater, defrost operation, etc.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">.25</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following four air handler heat coil members allow specification of auxiliary input power consumption associated with the heat coil (or furnace) under the indicated conditions. The single description box applies to all four.</p><p><strong>ahhcAuxOn=<em>float</em></strong></p><p>Auxiliary power used when running, in proportion to subhour average part load ratio (plrAv). Example use: oil furnace induced draft fan.</p><p><strong>ahhcAuxOff=<em>float</em></strong></p><p>Auxiliary power used when coil is not running, in proportion to 1 - plrAv.</p><p><strong>ahhcAuxFullOff=<em>float</em></strong></p><p>Auxiliary power used only when coil is off for entire subhour; not used if the coil is on at all during a subhour. Example use: Gas furnace pilot under DOE2 model, where pilot is included in main energy input if furnace runs at all in subhour.</p><p><strong>ahhcAuxOnAtAll=<em>float</em></strong></p><p>Auxiliary power used in full value if coil is on for any fraction of a subhour.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p>The following four members specify meters for recording auxiliary energy use through ahhcAuxOn, ahhcAuxOff, ahhcAuxFullOff, and ahhcAuxOnAtAll, respectively. End use category “Aux” is used.</p><p><strong>ahhcAuxOnMtr=<em>mtrName</em></strong></p><p><strong>ahhcAuxOffMtr=<em>mtrName</em></strong></p><p><strong>ahhcAuxFullOffMtr=<em>mtrName</em></strong></p><p><strong>ahhcAuxOnAtAllMtr=<em>mtrName</em></strong></p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-cooling-coil">4.29.5 AIRHANDLER Cooling coil</h2><p>A cooling coil is an optional device that remove heat and humidity from the air passing through the <a href="#airhandler">AIRHANDLER.</a> Available cooling coil types include chilled water (CHW), supported by a <a href="coolplant.html#coolplant">COOLPLANT</a> that supplies cold water, and Direct Expansion (DX), supported by a dedicated compressor and condenser that are modeled integrally with the DX coil. No plant is used with DX coils.</p><p>The following five members are used for all cool coil types except as noted. Presence of a cool coil in the <a href="#airhandler">AIRHANDLER</a> is indicated by giving an <em>ahccType value</em> other than NONE.</p><p><strong>ahccType<em>=choice</em></strong></p><p>Cool coil type choice:</p><table style="width:74%"><colgroup><col style="width:19%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">ELECTRIC</td><td style="text-align:left">Testing artifice: removes heat at 100% efficiency up to rated capacity at any flow and temperature; removes no humidity. Use in research runs to isolate effects of coil models from other parts of the CSE program.</td></tr><tr class="even"><td style="text-align:left">CHW</td><td style="text-align:left">CHilled Water coil, using a cold water from a COOLPLANT.</td></tr><tr class="odd"><td style="text-align:left">DX</td><td style="text-align:left">Direct Expansion coil, with dedicated compressor and condenser modeled integrally.</td></tr><tr class="even"><td style="text-align:left">NONE</td><td style="text-align:left">AIRHANDLER has no cooling coil and no cooling capability.</td></tr></tbody></table><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">ELECTRIC, DX, CHW, NONE</td><td style="text-align:left">NONE</td><td style="text-align:left">Yes, if coil present</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccSched<em>=choice</em></strong></p><p>Cooling coil schedule choice, hourly variable. Use a suitable CSE expression for ahccSched if cooling coil is to operate only at certain times, only in hot weather, etc.</p><table style="width:69%"><colgroup><col style="width:15%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">AVAIL</td><td style="text-align:left">Cooling coil will operate as necessary (within its capacity) to cool the supply air to the supply temperature setpoint.</td></tr><tr class="even"><td style="text-align:left">OFF</td><td style="text-align:left">Cooling coil will not operate no matter how hot the supply air is. To avoid error messages, a CHW coil should be scheduled OFF whenever its COOLPLANT is scheduled OFF.</td></tr></tbody></table><p><strong>ahccCapTRat=<em>float</em></strong></p><p>Total rated capacity of coil: sum of its “sensible” (heat-removing) and “latent” (moisture removing) capacities. Not used with CHW coils, for which capacity is implicitly specified by water flow (ahccGpmDs<em>) and transfer unit (</em>ahccNtuoDs* and <em>ahccNtuiDs</em>) inputs, described below.</p><p>For coil specification conditions (a.k.a. rating conditions or design conditions), see <em>ahccDsTDbEn</em>, <em>ahccDsTWbEn</em>, <em>ahccDsTDbCnd</em>and <em>ahccVfR</em>below (see index).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccCapSRat=<em>float</em></strong></p><p>Sensible (heat-removing) rated capacity of cooling coil. Not used with CHW coils.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccMtr=<em>mtrName</em></strong></p><p>Name of meter, if any, to record energy use of air handler cool coil. End use category “Clg” is used. Not used with CHW coils, because the input energy use for a CHW coil is recorded by the <a href="coolplant.html#coolplant">COOLPLANT’s</a> <a href="chiller.html#chiller">CHILLERs.</a></p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following six members are used with DX cooling coils.</p><p><strong>ahccMinTEvap=<em>float</em></strong></p><p>Minimum (effective surface) temperature of coil (evaporator). Represents refrigerant setpoint, or cutout to prevent freezing. Coil model will reduce output to keep simulated coil from getting colder than this, even though it lets supply air get warmer than setpoint. Should default be 35??</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">40<sup>o</sup>F</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccK1=<em>float</em></strong></p><p>Exponent in power relationship expressing coil effectiveness as a function of relative air flow. Used as K1 in the relationship ntu = ntuR * relCfmk1, which says that the “number of transfer units” (on the coil outside or air side) varies with the relative air flow raised to the K1 power. Used with CHW as well as DX coils; for a CHW coil, ntuR in the formula is <em>ahccNtuoDs</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> &lt; 0</td><td style="text-align:left">-0.4</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccBypass=<em>float</em></strong></p><p>Fraction of air flow which does NOT flow through DX cooling coil, for better humidity control. Running less of the air through the coil lets the coil run colder, resulting in greater moisture removal right??.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The next three members are used in determining the energy input to a DX coil under various load conditions. The input is derived from the full load energy input ratio for four segments of the part load curve.  In the following the part load ratio (plr) is the ratio of the actual sensible + latent load on the coil to the coil’s capacity. The coil’s capacity is ahccCaptRat, adjusted by the coil model for differences between entering air temperature, humidity, and flow rate and the coil rating conditions. The coil may run at less than capacity even at full fan flow, depending on the air temperature change needed, the moisture content of the entering air, and the relative values of between <em>sfanVfDs</em> and <em>ahccVfR</em>.</p><table style="width:97%"><colgroup><col style="width:44%"><col style="width:52%"></colgroup><tbody><tr class="odd"><td style="text-align:left">full load</td><td style="text-align:left">plr (part load ratio) = 1.0</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Full-load power input is power output times <em>ahhcEirR.</em></td></tr><tr class="odd"><td style="text-align:left">compressor unloading region</td><td style="text-align:left">1.0 &gt; plr <span class="math inline">\(\ge\)</span> <em>ahhcMinUnldPlr</em></td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Power input is the full-load input times the value of the <em>pydxEirUl</em> polynomial (below) for the current plr, i.e. pydxEirUl(plr).</td></tr><tr class="odd"><td style="text-align:left">false loading region</td><td style="text-align:left"><em>ahccMinUnldPlr</em> &gt; plr <span class="math inline">\(\ge\)</span> <em>ahccMinFsldPlr</em></td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Power input in this region is constant at the value for the low end of the compressor unloading region, i.e. pydxEirUl(ahccMinUnldPlr).</td></tr><tr class="odd"><td style="text-align:left">cycling region</td><td style="text-align:left"><em>ahccMinFsldPlr</em> &gt; plr <span class="math inline">\(\ge\)</span> 0</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">In this region the compressor runs at the low end of the false loading region for the necessary fraction of the time, and the power input is the false loading value correspondingly prorated, i.e. pydxEirUl(ahccMinUnldPlr) * plr / ahccMinFsldPlr.</td></tr></tbody></table><p>The default values for the following three members are the DOE2 PTAC (Window air conditioner) values.</p><p><strong>ahccEirR=<em>float</em></strong></p><p>DX compressor energy input ratio (EIR) at full load under rated conditions; defined as the full-load electric energy input divided by the rated capacity, both in Btuh; same as the reciprocal of the Coefficient Of Performance (COP). Polynomials given below are used by CSE to adjust the energy input for part load and for off rated flow and temperature conditions. The default value includes outdoor (condenser) fan energy, but not indoor (air handler supply) fan energy.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">0.438</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>ahccMinUnldPlr=<em>float</em></strong></p><p>Compressor part load ratio (total current load/current capacity) at/above which “Compressor unloading” is used and pydxEirUl (below) is used to adjust the full-load power input to get the current part load power input.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">1 (no unloading)</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccMinFsldPlr=<em>float</em></strong></p><p>“False Loading” is used between this compressor part load ratio and the plr where unloading is activated (<em>ahccMinUnldPlr</em>). In this region, input remains at <em>pydxEirUl</em>(<em>ahccMinUnldPlr).</em>For plr’s less than <em>ahccMinFsldPlr</em>, cycling is used, and the power input goes to 0 in a straight line.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> <em>ahccMinUnldPlr</em></td><td style="text-align:left"><em>ahccMinUnldPlr</em> (no false loading)</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following four inputs specify polynomials to approximate functions giving DX coil capacity and power (energy) input as functions of entering temperatures, relative (to ahccVfR) flow, and relative load (plr). In each case several <em>float</em> values may be given, for use as coefficients of the polynomial. The values are ordered from constant to coefficient of highest power. If fewer than the maximum number of values are given, zeroes are used for the trailing (high order) coefficients.</p><p>Examples:</p><pre><code>    pydxCaptT = 2.686, -0.01667, 0, 0.006, 0, 0;

    pydxCaptT = 2.686, -0.01667, 0, 0.006; // same

    pydxEirUl = .9, 1.11, .023, -.00345;</code></pre><p>If the polynomial does not evaluate to 1.0 when its inputs are equal to the rating conditions (1.0 for relative flows and plr), CSE will normalize your coefficients by dividing them by the non-1.0 value.</p><p>Some of the polynomials are biquadratic polynomials whose variables are the entering air wetbulb and drybulb temperatures. These are of the form</p><p><span class="math display">\[z = a + bx + cx^2 + dy + ey^2 + fxy\]</span></p><p>where a through f are user-inputtable coefficients, x is the entering wetbulb temperature, y is the entering drybulb temperature, and the polynomial value, z, is a factor by which the coil’s capacity, power input, etc. at rated conditions is multiplied to adjust it for the actual entering air temperatures.</p><p>Other polynomials are cubic polynomials whose variable is the air flow or load as a fraction of full flow or load.. These are of the form</p><p><span class="math display">\[z = a + bx + cx^2+ dx^3\]</span></p><p>where a, b, c, and d are user-inputtable coefficients, <span class="math inline">\(x\)</span> is the variable, and the value <span class="math inline">\(z\)</span> is a factor by which the coil’s capacity, power input, etc. at rated conditions is multiplied to adjust it for the actual flow or load.</p><p>The default values for the polynomial coefficients are the DOE2 PTAC values.</p><p><strong>pydxCaptT=a, b, c, d, e, f</strong></p><p>Coefficients of biquadratic polynomial function of entering air wetbulb and condenser temperatures whose value is used to adjust <em>ahccCaptRat</em> for the actual entering air temperatures. The condenser temperature is the outdoor drybulb, but not less than 70. See discussion in preceding paragraphs.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:19%"><col style="width:20%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">1.1839345, -0.0081087, 0.00021104, -0.0061425, 0.00000161, -0.0000030</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>pydxCaptF=a=a, b, c, d</strong></p><p>Coefficients of cubic polynomial function of relative flow (entering air cfm/<em>ahccVfR</em>) whose value is used to adjust <em>ahccCaptRat</em> for the actual flow. See discussion in preceding paragraphs.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">0.8, 0.2, 0.0, 0.0</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>pydxEirT=<em>a, b, c, d, e, f</em></strong></p><p>Coefficients of biquadratic polynomial function of entering air wetbulb and condenser temperatures whose value is used to adjust <em>ahccEirR</em> for the actual entering air temperatures. The condenser temperature is the outdoor air drybulb, but not less than 70. If the entering air wetbulb is less than 60, 60 is used, in this function only. See discussion in preceding paragraphs.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:19%"><col style="width:20%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">-0.6550461, 0.03889096, -0.0001925, 0.00130464, 0.00013517, -0.0002247</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>pydxEirUl=<em>a, b, c, d</em></strong></p><p>Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 <span class="math inline">\(\ge\)</span> plr <span class="math inline">\(\ge\)</span> <em>ahccMinUnldPlr</em>) as described above. See discussion of polynomials in preceding paragraphs.</p><p>This polynomial adjusts the full load energy input to part load, not the ratio of input to output, despite the “Eir” in its name.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">0.125, 0.875, 0.0, 0.0</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following four members are used only with CHW coils. In addition, <em>ahccK1,</em> described above, is used.</p><p><strong>ahccCoolplant=<em>name</em></strong></p><p>name of <a href="coolplant.html#coolplant">COOLPLANT</a> supporting CHW coil. <a href="coolplant.html#coolplant">COOLPLANTs</a> contain <a href="chiller.html#chiller">CHILLERs,</a> and are described in Section 5.21.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a COOLPLANT</em></td><td style="text-align:left"></td><td style="text-align:left">for CHW coil</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccGpmDs=<em>float</em></strong></p><p>Design (i.e. maximum) water flow through CHW coil.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">gpm</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left"></td><td style="text-align:left">Yes, for CHW coil</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccNtuoDs=<em>float</em></strong></p><p>CHW coil outside number of transfer units at design air flow (ahccVfR<em>, below). See</em>ahccK1* above with regard to transfer units at other air flows.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">2</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccNtuiDs=<em>float</em></strong></p><p>CHW coil inside number of transfer units at design water flow (ahccGpmDs, above).</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">2</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>The following four members let you give the specification conditions for the cooling coil: the rating conditions, design conditions, or other test conditions under which the coil’s performance is known. The defaults are ARI (Air-Conditioning and Refrigeration Institute) standard rating conditions.</p><p><strong>ahccDsTDbEn=<em>float</em></strong></p><p>Design (rating) entering air dry bulb temperature, used with DX and CHW cooling coils. With CHW coils, this input is used only as the temperature at which to convert <em>ahccVfR</em> from volume to mass.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">80<sup>o</sup>F (ARI)</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccDsTWbEn=<em>float</em></strong></p><p>Design (rating) entering air wet bulb temperature, for CHW coils.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">67<sup>o</sup>F (ARI)</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccDsTDbCnd=<em>float</em></strong></p><p>Design (rating) condenser temperature (outdoor air temperature) for DX coils.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">95<sup>o</sup>F (ARI)</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahccVfR=<em>float</em></strong></p><p>Design (rating) (volumetric) air flow rate for DX or CHW cooling coil. The ARI specification for this test condition for CHW coils is “450 cfm/ton or less”, right??</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">cfm</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">DX coil: 400cfm/ton* CHW coil: <em>sfanVfDs</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p>* a “ton” is 12,000 Btuh of rated capacity (<em>ahccCaptRat</em>).</p><p>The following four members permit specification of auxiliary input power use associated with the cooling coil under the conditions indicated.</p><p><strong>ahccAuxOn=<em>float</em></strong></p><p>Auxiliary power used when coil is running, in proportion to its subhour average part load ratio (plrAv).</p><p><strong>ahccAuxOff=<em>float</em></strong></p><p>Auxiliary power used when coil is not running, in proportion to 1 - plrAv.</p><p><strong>ahccAuxFullOff=<em>float</em></strong></p><p>Auxiliary power used only when coil is off for entire subhour; not used if the coil is on at all during the subhour.</p><p><strong>ahccAuxOnAtAll=<em>float</em></strong></p><p>Auxiliary power used in full value if coil is on for any fraction of a subhour.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p>The following four allow specification of meters to record cool coil auxiliary energy use through ahccAuxOn, ahccAuxOff, ahccFullOff, and ahccAuxOnAtAll, respectively. End use category “Aux” is used.</p><p><strong>ahccAuxOnMtr=<em>mtrName</em></strong></p><p><strong>ahccAuxOffMtr=<em>mtrName</em></strong></p><p><strong>ahccAuxFullOffMtr=<em>mtrName</em></strong></p><p><strong>ahccAuxOnAtAllMtr=<em>mtrName</em></strong></p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-outside-air">4.29.6 AIRHANDLER Outside Air</h2><p>Outside air introduced into the air hander supply air can be controlled on two levels. First, a <em>minimum</em>fraction or volume of outside air may be specified. By default, a minimum volume of .15 cfm per square foot of zone area is used. Second, an <em>economizer</em> may be specified. The simulated economizer increases the outside air above the minimum when the outside air is cooler or has lower enthalpy than the return air, in order to reduce cooling coil energy usage. By default, there is no economizer.</p><p><strong>oaMnCtrl=<em>choice</em></strong></p><p>Minimum outside air flow control method choice, VOLUME or FRACTION. Both computations are based on the minimum outside air flow, <em>oaVfDsMn</em>; if the control method is FRACTION, the outside air flow is pro-rated when the air handler is supplying less than its design cfm. In both cases the computed minimum cfm is multiplied by a schedulable fraction, <em>oaMnFrac</em>, to let you vary the outside air or turn in off when none is desired.</p><table style="width:74%"><colgroup><col style="width:19%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">VOLUME</td><td style="text-align:left">Volume (cfm) of outside air is regulated:</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">min_oa_flow = oaMnFrac * oaVfDsMn</td></tr><tr class="odd"><td style="text-align:left">FRACTION</td><td style="text-align:left">Fraction of outside air in supply air is regulated. The fraction is oaVfDsMn divided by sfanVfDs, the air handler supply fan design flow. The minimum cfm of outside air is thus computed as</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">min_oa_flow = oaMnFrac * curr_flow * oaVfDsMn / sfanVfDs</td></tr><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">where curr_flow is the current air handler cfm.</td></tr></tbody></table><p>If the minimum outside air flow is greater than the total requested by the terminals served by the air handler, then 100% outside air at the latter flow is used. To insure minimum outside air cfm to the zones, use suitable terminal minimum flows (<em>tuVfMn</em>) as well as air handler minimum outside air specifications.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">VOLUME, FRACTION</td><td style="text-align:left">VOLUME</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>oaVfDsMn=<em>float</em></strong></p><p>Design minimum outside air flow. If <em>oaMnCtrl</em> is FRACTION, then this is the minimum outside air flow at full air handler flow. See formulas in <em>oaMnCtrl</em> description, just above.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">cfm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0.15 times total area of zones served</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>oaMnFrac=<em>float</em></strong></p><p>Fraction of minimum outside air to use this hour, normally 1.0. Use a CSE expression that evaluates to 0 for hours you wish to disable the minimum outside air flow, for example to suppress ventilation during the night or during warm-up hours. Intermediate values may be used for intermediate outside air minima. See formulas in <em>oaMnCtrl</em> description, above.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">1.0</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p>CAUTION: the minimum outside air flow only applies when the supply fan is running; it won’t assure meeting minimum ventilation requirements when used with ahFanCycles = YES (constant volume, fan cycling).</p><p>If an <em>oaEcoType</em> choice other than NONE is given, an economizer will be simulated. The economizer will be enabled when the outside temperature is below oaLimT <em>AND</em> the outside air enthalpy is below oaLimE. When enabled, the economizer adjusts the economizer dampers to increase the outside air mixed with the return air until the mixture is cooler than the air handler supply temperature setpoint, if possible, or to maximum outside air if the outside air is not cool enough.</p><p>CAUTIONS: the simulated economizer is just as dumb as the hardware being simulated. Two considerations particularly require attention. First, if enabled when the outside air is warmer than the return air, it will do the worst possible thing: use 100% outside air. Prevent this by being sure your oaLimT or oaLimE input disables the economizer when the outside air is too warm – or leave the oaLimT = RA default in effect.</p><p>Second, the economizer will operate even if the air handler is heating, resulting in use of more than minimum outside air should the return air get above the supply temperature setpoint. Economizers are intended for cooling air handlers; if you heat and cool with the same air handler, consider disabling the economizer when heating by scheduling a very low <em>oaLimT</em> or <em>oaLimE</em>.</p><p><strong>oaEcoType=<em>choice</em></strong></p><p>Type of economizer. Choice of:</p><table style="width:81%"><colgroup><col style="width:26%"><col style="width:54%"></colgroup><tbody><tr class="odd"><td style="text-align:left">NONE</td><td style="text-align:left">No economizer; outside air flow is the minimum.</td></tr><tr class="even"><td style="text-align:left">INTEGRATED</td><td style="text-align:left">Coil and economizer operate independently.</td></tr><tr class="odd"><td style="text-align:left">NONINTEGRATED</td><td style="text-align:left">Coil does not run when economizer is using all outside air: simulates interlock in some equipment designed to prevent coil icing due to insufficient load, right?</td></tr><tr class="even"><td style="text-align:left">TWO_STAGE</td><td style="text-align:left">Economizer is disabled when coil cycles on. <em>NOT IMPLEMENTED</em> as of July 1992.</td></tr></tbody></table><p><strong>oaLimT=<em>float</em></strong></p><p>or RAEconomizer outside air temperature high limit. The economizer is disabled (outside air flow is reduced to a minimum) when the outside air temperature is greater than <em>oaLimT</em>. A number may be entered, or “RA” to specify the current Return Air temperature. <em>OaLimT</em> may be scheduled to a low value, for example -99, if desired to disable the economizer at certain times.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>number</em>or RA</td><td style="text-align:left">RA (return air temperature)</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p><strong>oaLimE=<em>float</em></strong></p><p>or RAEconomizer outside air enthalpy high limit. The economizer is disabled (outside air flow is reduced to a minimum) when the outside air enthalpy is greater than <em>oaLimE</em>. A number may be entered, or “RA” to specify the current Return Air enthalpy. <em>OaLimE</em> may be scheduled to a low value, for example -99, if desired to disable the economizer at certain times.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btu/<sup>o</sup>F</td><td style="text-align:left"><em>number</em> or RA</td><td style="text-align:left">999 (enthalpy limit disabled)</td><td style="text-align:left">No</td><td style="text-align:left">hourly</td></tr></tbody></table><p><em>oaOaLeak</em> and <em>oaRaLeak</em> specify leakages in the economizer dampers, when present. The leaks are constant-cfm flows, expressed as fractions of the maximum possible flow. Thus, when the current flow is less than the maximum possible, the range of operation of the economizer is reduced. When the two damper leakages add up to more than the current air handler flow, outside and return air are used in the ratio of the two leakages and the economizer, if enabled, is ineffective.</p><p><strong>oaOaLeak=<em>float</em></strong></p><p>Outside air damper leakage to mixed air. Puts a minimum on return air flow and thus a maximum on outside air flow, to mixed air. If an economizer is present, <em>oaOaLeak</em> is a fraction of the supply fan design cfm, <em>sfanVfDs</em>. Otherwise, <em>oaOaLeak</em> is a fraction of the design minimum outside air flow <em>oaVfDsMn</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td style="text-align:left">0.1</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>oaRaLeak=<em>float</em></strong></p><p>Return air damper leakage to mixed air. Puts a minimum on return air flow and thus a maximum on outside air flow, to mixed air. Expressed as a fraction of the supply fan design cfm, <em>sfanVfDs</em>. Not used when no economizer is being modeled.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td style="text-align:left">0.1</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-leaks-and-losses">4.29.7 AIRHANDLER Leaks and Losses</h2><p><em>AhSOLeak</em> and <em>ahRoLeak</em> express air leaks in the common supply and return ducts, if any, that connect the air handler to the conditioned space. For leakage after the point where a duct branches off to an individual zone, see <a href="terminal.html#terminal">TERMINAL</a> member <em>tuSRLeak</em>. These inputs model leaks in constant pressure (or vacuum) areas nearer the supply fan than the terminal VAV dampers; thus, they are constant volume regardless of flow to the zones. Hence, unless 0 leakage flows are specified, the air handler cfm is greater than the sum of the terminal cfm’s, and the air handler cfm is non-0 even when all terminal flows are 0. Any heating or cooling energy applied to the excess cfm is lost to the outdoors.</p><p>If unequal leaks are specified, at present (July 1992) CSE will use the average of the two specifications for both leaks, as the modeled supply and return flows must be equal. A future version may allow unequal flows, making up the difference in exfiltration or infiltration to the zones.</p><p><strong>ahSOLeak=<em>float</em></strong></p><p>Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow (<em>sfanVfDs</em>). Use 0 if the duct is indoors. A constant-cfm leak is modeled, as the pressure is constant when the fan is on.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.01</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahROLeak=<em>float</em></strong></p><p>Return duct leakage FROM outdoors, expressed as a fraction of <em>sfanVfDs</em>. Use 0 if the duct is indoors.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.01</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><em>AhSOLoss</em> and <em>ahROLoss</em> represent conductive losses from the common supply and return ducts to the outdoors. For an individual zone’s conductive duct loss, see <a href="terminal.html#terminal">TERMINAL</a> member <em>tuSRLoss</em>. Losses here are expressed as a fraction of the temperature difference which is lost. For example, if the supply air temperature is 120, the outdoor temperature is 60, and the pertinent loss is .1, the effect of the loss as modeled will be to reduce the supply air temperature by 6 degrees ( .1 * (120 - 60) ) to 114 degrees. CSE currently models these losses a constant <em>TEMPERATURE LOSSes</em> regardless of cfm.</p><p><strong>ahSOLoss=<em>float</em></strong></p><p>Supply duct loss/gain to the outdoors.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.1</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>ahROLoss=<em>float</em></strong></p><p>Return duct heat loss/gain to the outdoors.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.1</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><h2 id="airhandler-crankcase-heater">4.29.8 AIRHANDLER Crankcase Heater</h2><p>A “crankcase heater” is an electric resistance heater in the crankcase of the compressor of heat pumps and dx cooling coils. The function of the crankcase heater is to keep the compressor’s oil warmer than the refrigerant when the compressor is not operating, in order to prevent refrigerant from condensing into and remaining in the oil, which impairs its lubricating properties and shortens the life of the compressor. Manufacturers have come up with a number of different methods for controlling the crankcase heater. The crankcase heater can consume a significant part of the heat pump’s energy input; thus, it is important to model it.</p><p>In CSE a heat pump is modeled as though it were separate heating and cooling coils. However, the crankcase heater may operate (or not, according to its control method) whether the heat pump is heating, or cooling, or, in particular, doing neither, so it is modeled as a separate part of the air handler, not associated particularly with heating or cooling.</p><p>When modeling an air source heat pump (ahhcType = AHP), these variables should be used to specify the crankcase heater, insofar as non-default inputs are desired.</p><p>Appropriateness of use of these inputs when specifying a DX system without associated heat pump heating is not clear to me (Rob) as of 10-23-92; on the one hand, the DX compressor probably has a crankcase heater; on the other hand, the rest of the DX model is supposed to be complete in itself, and adding a crankcase heater here might produce excessive energy input; on the third hand, the DX model does not include any energy input when the compressor is idle; … .</p><p><strong>cchCM=<em>choice</em></strong></p><p>Crankcase heater presence and control method. Choice of:</p><table style="width:97%"><colgroup><col style="width:20%"><col style="width:76%"></colgroup><tbody><tr class="odd"><td style="text-align:left">NONE</td><td style="text-align:left">No crankcase heater present</td></tr><tr class="even"><td style="text-align:left">CONSTANT</td><td style="text-align:left">Crankcase heater input always <em>cchPMx</em> (below).</td></tr><tr class="odd"><td style="text-align:left">PTC</td><td style="text-align:left">Proportional control based on oil temp when compressor does not run in subhour (see <em>cchTMx</em>, <em>cchMn</em>, and <em>cchDT</em>). If compressor runs at all in subhour, the oil is assumed to be hotter than <em>cchTMn</em> and crankcase heater input is <em>cchPMn</em>. (PTC stands for “Positive Temperature Coefficient” or “Proportional Temperature Control”.)</td></tr><tr class="even"><td style="text-align:left">TSTAT</td><td style="text-align:left">Control based on outdoor temperature, with optional differential, during subhours when compressor is off; crankcase heater does not operate if compressor runs at all in subhour. See <em>cchTOn</em>, <em>cchTOff</em>.</td></tr><tr class="odd"><td style="text-align:left">CONSTANT_CLO</td><td style="text-align:left"></td></tr><tr class="even"><td style="text-align:left">PTC_CLO</td><td style="text-align:left">Same as corresponding choices above except zero crankcase heater input during fraction of time compressor is on (“Compressor Lock Out”). There is no TSTAT_CLO because under TSTAT the crankcase heater does not operate anyway when the compressor is on.</td></tr></tbody></table><table style="width:97%"><colgroup><col style="width:15%"><col style="width:23%"><col style="width:18%"><col style="width:19%"><col style="width:19%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">CONSTANT<br>
CONSTANT_CLO<br>
PTC<br>
PTC_CLO<br>
TSTAT<br>
NONE</td><td style="text-align:left">PTC_CLO if <em>ahhcType</em> is AHP, else NONE</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>cchPMx=<em>float</em></strong></p><p>Crankcase resistance heater input power; maximum power if <em>cchCM</em> is PTC or PTC_CLO.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">kW</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">.4 kW</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>cchPMn=<em>float</em></strong></p><p>Crankcase heater minimum input power if <em>cchCM</em> is PTC or PTC_CLO, disallowed for other <em>cchCM’s</em>. &gt; 0.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">kW</td><td style="text-align:left"><em>x</em> &gt; 0</td><td style="text-align:left">.04 kW</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>cchTMx=<em>float</em></strong></p><p><strong>cchTMn=<em>float</em></strong></p><p>For <em>cchCM</em> = PTC or PTC_CLO, the low temperature (max power) and high temperature (min power) setpoints. In subhours when the compressor does not run, crankcase heater input is <em>cchPMx</em> when oil temperature is at or below <em>cchTMx</em>, <em>cchPMn</em> when oil temp is at or above <em>cchTMn</em>, and varies linearly (proportionally) in between. <em>cchTMn</em> must be <span class="math inline">\(\ge\)</span> <em>cchTMx</em>. See <em>cchDT</em> (next).</p><p>(Note that actual thermostat setpoints probably cannot be used for <em>cchTMx</em> and <em>cchTMn</em> inputs, because the model assumes the difference between the oil temperature and the outdoor temperature is constant (<em>cchDT</em>) regardless of the heater power. </p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"></td><td style="text-align:left"><em>cchTMn</em>: 0; <em>cchTMx</em>: 150</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>cchDT=<em>float</em></strong></p><p>For <em>cchCM</em> = PTC or PTC_CLO, how much warmer than the outdoor temp CSE assumes the crankcase oil to be in subhours when the compressor does not run. If the compressor runs at all in the subhour, the oil is assumed to be warmer than <em>cchTMn</em>.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"></td><td style="text-align:left">20<sup>o</sup>F</td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>cchTOn=<em>float</em></strong></p><p><strong>cchTOff=<em>float</em></strong></p><p>For <em>cchCM</em> = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on and turn-off outdoor temperatures, respectively. Unequal values may be given to simulate thermostat differential. When the compressor runs at all in a subhour, the crankcase heater is off for the entire subhour.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>cchTOff</em> <span class="math inline">\(\ge\)</span> <em>cchTOn</em></td><td style="text-align:left"><em>cchTOn</em>: 72<sup>o</sup>F; <em>chcTOff</em>: <em>chcTOn</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>cchMtr=<em>name of a <a href="meter.html#meter">METER</a></em></strong></p><p><a href="meter.html#meter">METER</a> to record crankcase heater energy use, category “Aux”; not recorded if not given.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table><p><strong>endAirHandler</strong></p><p>Indicates the end of the air handler definition. Alternatively, the end of the air handler definition can be indicated by the declaration of another object.</p><table><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th style="text-align:left"><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left"><em>N/A</em></td><td style="text-align:left">No</td><td style="text-align:left">constant</td></tr></tbody></table>
</div>
<p class="footer">Copyright (c) 1997-2016 The CSE Authors. All rights reserved.</p>
</body>
</html>
