<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <script src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS_CHTML-full" type="text/javascript"></script>
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<ul class="nav-bar">
  <li><a href="heatplant.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="coolplant.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h1 id="boiler">4.46 BOILER</h1><p>BOILERs are subObjects of <a href="heatplant.html#heatplant">HEATPLANTs</a> (preceding Section 5.20). BOILERs supply heat, through their associated <a href="heatplant.html#heatplant">HEATPLANT,</a> to HW coils and heat exchangers.</p><p>Each boiler has a pump. The pump operates whenever the boiler is in use; the pump generates heat in the water, which is added to the boiler’s output. The pump heat is independent of load – the model assumes a bypass valve keeps the water flow constant when the loads are using less than full flow – except that the heat is assumed never to exceed the load.</p><p><strong>boilerName</strong></p><p>Name of BOILER object, given immediately after the word BOILER. The name is used to refer to the boiler in heat plant stage commands.</p><table style="width:90%"><colgroup><col style="width:16%"><col style="width:18%"><col style="width:16%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>63 characters</em></td><td><em>none</em></td><td>Yes</td><td>constant</td></tr></tbody></table><p><strong>blrCap=<em>float</em></strong></p><p>Heat output capacity of this BOILER.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes</td><td>constant</td></tr></tbody></table><p><strong>blrEffR=<em>float</em></strong></p><p>Boiler efficiency at steady-state full load, as a fraction. 1.0 may be specified to model a 100% efficient boiler.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\lt\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>0.8</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrEirR=<em>float</em></strong></p><p>Boiler Energy Input Ratio: alternate method of specifying efficiency.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 1.0</td><td style="text-align:left">1/<em>blrEffR</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrPyEi=<em>a, b, c, d</em></strong></p><p>Coefficients of cubic polynomial function of part load ratio (load/capacity) to adjust full-load energy input for part load operation. Up to four floats may be given, separated by commas, lowest order (i.e. constant term) coefficient first. If the given coefficients result in a polynomial whose value is not 1.0 when the input variable, part load ratio, is 1.0, a warning message will be printed and the coefficients will be normalized to produce value 1.0 at input 1.0.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">.082597, .996764, 0.79361, 0.</td><td>No</td><td>constant</td></tr></tbody></table><p><strong>blrMtr=<em>name of a <a href="meter.html#meter">METER</a></em></strong></p><p>Meter to which Boiler’s input energy is accumulated; if omitted, input energy is not recorded.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">name of a METER</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrpGpm=<em>float</em></strong></p><p>Boiler pump flow in gallons per minute: amount of water pumped from this boiler through the hot water loop supplying the <a href="heatplant.html#heatplant">HEATPLANT’s</a> loads (HW coils and heat exchangers) whenever boiler is operating.</p><table style="width:90%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">gpm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left">blrCap/10000</td><td>No</td><td>constant</td></tr></tbody></table><p><strong>blrpHdloss=<em>float</em></strong></p><p>Boiler pump head loss (pressure). 0 may be specified to eliminate pump heat and pump energy input.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">ft H2O</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">114.45*</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>* may be temporary value for 10-31-92 version; prior value of 35 may be restored.</p><p><strong>blrpMotEff=<em>float</em></strong></p><p>Boiler pump motor efficiency.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\lt\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>.88</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrpHydEff=<em>float</em></strong></p><p>Boiler pump hydraulic efficiency</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\lt\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>.70</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrpMtr=<em>name of a <a href="meter.html#meter">METER</a></em></strong></p><p>Meter to which pump electrical input energy is accumulated. If omitted, pump input energy use is not recorded.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>The following four members permit specification of auxiliary input power use associated with the boiler under the conditions indicated.</p><table style="width:94%"><colgroup><col style="width:36%"><col style="width:58%"></colgroup><tbody><tr class="odd"><td style="text-align:left">blrAuxOn=<em>float</em></td><td style="text-align:left">Auxiliary power used when boiler is running, in proportion to its subhour average part load ratio (plr).</td></tr><tr class="even"><td style="text-align:left">blrAuxOff=<em>float</em></td><td style="text-align:left">Auxiliary power used when boiler is not running, in proportion to 1 - plr.</td></tr><tr class="odd"><td style="text-align:left">blrAuxFullOff=<em>float</em></td><td style="text-align:left">Auxiliary power used only when boiler is off for entire subhour; not used if the boiler is on at all during the subhour.</td></tr><tr class="even"><td style="text-align:left">blrAuxOnAtAll=<em>float</em></td><td style="text-align:left">Auxiliary power used in full value if boiler is on for any fraction of subhour.</td></tr></tbody></table><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td>hourly</td></tr></tbody></table><p>The following four allow specification of meters to record boiler auxiliary energy use through blrAuxOn, blrAuxOff, blrFullOff, and blrAuxOnAtAll, respectively. End use category “Aux” is used.</p><p><strong>blrAuxOn=<em>float</em></strong></p><p>Additional input energy used in proportion to part load ratio when coil on, as for induced draft fan, hourly variable for unforeseen applications.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">x <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0.0</td><td style="text-align:left">No</td><td>hourly</td></tr></tbody></table><p><strong>blrAuxOnMtr=<em>mtrName</em></strong></p><p>Meter to which to charge <em>auxOn</em>.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrAuxOff=<em>float</em></strong></p><p>Additional input energy when off for part or all of subhour.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">x <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0.0</td><td style="text-align:left">No</td><td>hourly</td></tr></tbody></table><p><strong>blrAuxOffMtr=<em>mtrName</em></strong></p><p>Meter to which to charge <em>auxOff</em>.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrAuxFullOff=<em>float</em></strong></p><p>Additional input energy when off for an entire subhour.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">x <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0.0</td><td style="text-align:left">No</td><td>hourly</td></tr></tbody></table><p><strong>blrAuxFullOffMtr=<em>mtrName</em></strong></p><p>Meter to which to charge <em>blrAuxFullOff</em>.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>blrAuxOnAtall=<em>float</em></strong></p><p>Additional input energy used in coil on for any part of subhour, for unforeseen uses.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">x <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0.0</td><td style="text-align:left">No</td><td>hourly</td></tr></tbody></table><p><strong>blrAuxOnAtAllMtr=<em>mtrName</em></strong></p><p>MTR for “auxOnAtall”</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>endBoiler</strong></p><p>Optionally indicates the end of the boiler definition. Alternatively, the end of the definition can be indicated by END or by beginning another object.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>Related Probes:</strong></p><ul><li>@<a href="probe_boiler.html#p_boiler">boiler</a></li></ul>
</div>
<p class="footer">Copyright (c) 1997-2023 The CSE Authors. All rights reserved.<br>Generated: 2023-05-04T17:05:05+00:00</p>
</body>
</html>
