<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <script src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS_CHTML-full" type="text/javascript"></script>
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<ul class="nav-bar">
  <li><a href="coolplant.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="towerplant.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h1 id="chiller">4.48 CHILLER</h1><p>CHILLERs are subobjects of <a href="coolplant.html#coolplant">COOLPLANTs</a> (Section 5.21). CHILLERs supply coldness, in the form of chilled water, via their <a href="coolplant.html#coolplant">COOLPLANT,</a> to CHW (CHilled Water) cooling coils in <a href="airhandler.html#airhandler">AIRHANDLERs.</a> CHILLERs exhaust heat through the cooling towers in their <a href="coolplant.html#coolplant">COOLPLANT’s</a> <a href="towerplant.html#towerplant">TOWERPLANT.</a> Each <a href="coolplant.html#coolplant">COOLPLANT</a> can contain multiple CHILLERs; chiller operation is controlled by the scheduling and staging logic of the <a href="coolplant.html#coolplant">COOLPLANT,</a> as described in the previous section.</p><p>Each chiller has primary and secondary pumps that operate when the chiller is on. The pumps add heat to the primary and secondary loop water respectively; this heat is considered in the modeling of the loop’s water temperature.</p><p><strong>chillerName</strong></p><p>Name of CHILLER object, given immediately after the word CHILLER. This name is used to refer to the chiller in <em>cpStage</em> commands.</p><table style="width:90%"><colgroup><col style="width:16%"><col style="width:18%"><col style="width:16%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>63 characters</em></td><td><em>none</em></td><td>Yes</td><td>constant</td></tr></tbody></table><p>The next four inputs allow specification of the CHILLER’s capacity (amount of heat it can remove from the primary loop water) and how this capacity varies with the supply (leaving) temperature of the primary loop water and the entering temperature of the condenser (secondary loop) water. The chiller capacity at any supply and condenser temperatures is <em>chCapDs</em> times the value of <em>chPyCapT</em> at those temperatures.</p><p><strong>chCapDs=<em>float</em></strong></p><p>Chiller design capacity, that is, the capacity at <em>chTsDs</em> and <em>chTcndDs</em> (next).</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">Btuh</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\neq\)</span> 0</td><td style="text-align:left"><em>none</em></td><td style="text-align:left">Yes</td><td>constant</td></tr></tbody></table><p><strong>chTsDs=<em>float</em></strong></p><p>Design supply temperature: temperature of primary water leaving chiller at which capacity is <em>chCapDs</em>.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left">44</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chTcndDs=<em>float</em></strong></p><p>Design condenser temperature: temperature of secondary water entering chiller condenser at which capacity is <em>chCapDs</em>.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"><sup>o</sup>F</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left">85</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chPyCapT=<em>a, b, c, d, e, f</em></strong></p><p>Coefficients of bi-quadratic polynomial function of supply (ts) and condenser (tcnd) temperatures that specifies how capacity varies with these temperatures. This polynomial is of the form</p><p><span class="math display">\[a + b \cdot ts + c \cdot ts^2 + d \cdot tcnd + e \cdot tcnd^2 + f \cdot ts \cdot tcnd\]</span></p><p>Up to six <em>float</em> values may be entered, separated by commas; CSE will use zero for omitted trailing values. If the polynomial does not evaluate to 1.0 when ts is chTsDs and tcnd is chTcndDs, a warning message will be issued and the coefficients will be adjusted (normalized) to make the value 1.0.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">-1.742040, .029292, .000067, .048054, .000291, -.000106</td><td>No</td><td>constant</td></tr></tbody></table><p>The next three inputs allow specification of the CHILLER’s full-load energy input and how it varies with supply and condenser temperature. Only one of <em>chCop</em> and <em>chEirDs</em> should be given. The full-load energy input at any supply and condenser temperatures is the chiller’s capacity at these temperatures, times <em>chEirDs</em> (or 1/<em>chCop</em>), times the value of <em>chPyEirT</em> at these temperatures.</p><p><strong>chCop=<em>float</em></strong></p><p>Chiller full-load COP (Coefficient Of Performance) at <em>chTsDs</em>and <em>chTcndDs</em>. This is the output energy divided by the electrical input energy (in the same units) and reflects both motor and compressor efficiency.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left">4.2</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chEirDs=<em>float</em></strong></p><p>Alternate input for COP: Full-load Energy Input Ratio (electrical input energy divided by output energy) at design temperatures; the reciprocal of <em>chCop</em>.</p><table style="width:90%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left"><em>chCop</em> is defaulted</td><td>No</td><td>constant</td></tr></tbody></table><p><strong>chPyEirT=<em>a, b, c, d, e, f</em></strong></p><p>Coefficients of bi-quadratic polynomial function of supply (ts) and condenser (tcnd) temperatures that specifies how energy input varies with these temperatures. This polynomial is of the form</p><p><span class="math display">\[a + b \cdot ts + c \cdot ts^2 + d \cdot tcnd + e \cdot tcnd^2 + f \cdot ts \cdot tcnd\]</span></p><p>Up to six <em>float</em> values may be entered, separated by commas; CSE will use zero for omitted trailing values. If the polynomial does not evaluate to 1.0 when ts is chTsDs and tcnd is chTcndDs, a warning message will be issued and the coefficients will be adjusted (normalized) to make the value 1.0.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">3.117600, -.109236, .001389, .003750, .000150, -.000375</td><td>No</td><td>constant</td></tr></tbody></table><p>The next three inputs permit specification of the CHILLER’s part load energy input. In the following the part load ratio (plr) is defined as the actual load divided by the capacity at the current supply and condenser temperatures. The energy input is defined as follows for four different plr ranges:</p><table style="width:93%"><colgroup><col style="width:18%"><col style="width:75%"></colgroup><tbody><tr class="odd"><td style="text-align:left">full</td><td style="text-align:left">loadplr (part load ratio) = 1.0</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Power input is full-load input, as described above.</td></tr><tr class="odd"><td style="text-align:left">compressor unloading region</td><td style="text-align:left">1.0 &gt; plr <span class="math inline">\(\ge\)</span> <em>chMinUnldPlr</em></td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Power input is the full-load input times the value of the <em>chPyEirUl</em> polynomial for the current plr, that is, <em>chPyEirUl</em>(plr).</td></tr><tr class="odd"><td style="text-align:left">false loading region</td><td style="text-align:left"><em>chMinUnldPlr</em> &gt; plr &gt; <em>chMinFsldPlr</em></td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">Power input in this region is constant at the value for the low end of the compressor unloading region, i.e. <em>chPyEirUl</em>(<em>chMinUnldPlr</em>).</td></tr><tr class="odd"><td style="text-align:left">cycling region</td><td style="text-align:left"><em>chMinFsldPlr</em> &gt; plr <span class="math inline">\(\ge\)</span> 0</td></tr><tr class="even"><td style="text-align:left"></td><td style="text-align:left">In this region the chiller runs at the low end of the false loading region for the necessary fraction of the time, and the power input is the false loading value correspondingly prorated, i.e. <em>chPyEirUl</em>(<em>chMinUnldPlr</em>) plr / <em>chMinFsldPlr</em>.</td></tr></tbody></table><p>These plr regions are similar to those for a DX coil &amp; compressor in an <a href="airhandler.html#airhandler">AIRHANDLER,</a> Section 0.</p><p><strong>chPyEirUl=<em>a, b, c, d</em></strong></p><p>Coefficients of cubic polynomial function of part load ratio (plr) that specifies how energy input varies with plr in the compressor unloading region (see above). This polynomial is of the form</p><p><span class="math display">\[a + b \cdot plr + c \cdot plr^2 + d \cdot plr^3\]</span></p><p>Up to four <em>float</em> values may be entered, separated by commas; CSE will use zero for omitted trailing values. If the polynomial does not evaluate to 1.0 when plr is 1.0, a warning message will be issued and the coefficients will be adjusted (normalized) to make the value 1.0.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left">.222903, .313387, .463710, 0.</td><td>No</td><td>constant</td></tr></tbody></table><p><strong>chMinUnldPlr=<em>float</em></strong></p><p>Minimum compressor unloading part load ratio (plr); maximum false loading plr. See description above.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">0.1</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chMinFsldPlr=<em>float</em></strong></p><p>Minimum compressor false loading part load ratio (plr); maximum cycling plr. See description above.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:22%"><col style="width:16%"><col style="width:18%"><col style="width:20%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 <span class="math inline">\(\le\)</span> <em>x</em> <span class="math inline">\(\le\)</span> <em>chMinFsldPlr</em></td><td>0.1</td><td>No</td><td>constant</td></tr></tbody></table><p><strong>chMotEff=<em>float</em></strong></p><p>Fraction of CHILLER compressor motor input power which goes to the condenser. For an open-frame motor and compressor, where the motor’s waste heat goes to the air, enter the motor’s efficiency: a fraction around .8 or .9. For a hermetic compressor, where the motor’s waste heat goes to the refrigerant and thence to the condenser, use 1.0.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1</td><td style="text-align:left">1.0</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chMtr=<em>name</em></strong></p><p>Name of <a href="meter.html#meter">METER</a> to which to accumulate CHILLER’s electrical input energy. Category “Clg” is used. Note that two additional commands, <em>chppMtr</em> and <em>chcpMtr</em>, are used to specify meters for recording chiller pump input energy.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>not recorded</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>The next six inputs specify this CHILLER’s <em>PRIMARY PUMP</em>, which pumps chilled water from the chiller through the CHW coils connected to the chiller’s <a href="coolplant.html#coolplant">COOLPLANT.</a></p><p><strong>chppGpm=<em>float</em></strong></p><p>Chiller primary pump flow in gallons per minute: amount of water pumped from this chiller through the primary loop supplying the <a href="coolplant.html#coolplant">COOLPLANT’s</a> loads (CHW coils) whenever chiller is operating. Any excess flow over that demanded by coils is assumed to go through a bypass valve. If coil flows exceed <em>chppGpm</em>, CSE assumes the pressure drops and the pump “overruns” to deliver the extra flow with the same energy input. The default is one gallon per minute for each 5000 Btuh of chiller design capacity.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">gpm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left"><em>chCapDs</em> / 5000</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chppHdloss=<em>float</em></strong></p><p>Chiller primary pump head loss (pressure). 0 may be specified to eliminate pump heat and pump energy input.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">ft H2O</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">57.22*</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>* May be temporary default for 10-31-92 version; prior value (65) may be restored.</p><p><strong>chppMotEff=<em>float</em></strong></p><p>Chiller primary pump motor efficiency.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>.88</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chppHydEff=<em>float</em></strong></p><p>Chiller primary pump hydraulic efficiency</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>0.7</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chppOvrunF=<em>float</em></strong></p><p>Chiller primary pump maximum overrun: factor by which flow demanded by coils can exceed <em>chppGpm</em>. The primary flow is not simulated in detail; <em>chppOvrun</em> is currently used only to issue an error message if the sum of the design flows of the coils connected to a <a href="coolplant.html#coolplant">COOLPLANT</a> exceeds the sum of the products of <em>chppGpm</em> and <em>chppOvrun</em> for the chiller’s in the plants most powerful stage.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 1.0</td><td style="text-align:left">1.3</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chppMtr=<em>name of a <a href="meter.html#meter">METER</a></em></strong></p><p>Meter to which primary pump electrical input energy is accumulated. If omitted, pump input energy use is not recorded.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>The next five inputs specify this CHILLER’s <em>CONDENSER PUMP</em>, also known as the <em>SECONDARY PUMP</em> or the <em>HEAT REJECTION PUMP</em>. This pump pumps water from the chiller’s condenser through the cooling towers in the <a href="coolplant.html#coolplant">COOLPLANT’s</a> <a href="towerplant.html#towerplant">TOWERPLANT.</a></p><p><strong>chcpGpm=<em>float</em></strong></p><p>Chiller condenser pump flow in gallons per minute: amount of water pumped from this chiller through the cooling towers when chiller is operating.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">gpm</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\gt\)</span> 0</td><td style="text-align:left"><em>chCapDs</em> / 4000</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chcpHdloss=<em>float</em></strong></p><p>Chiller condenser pump head loss (pressure). 0 may be specified to eliminate pump heat and pump energy input.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left">ft H2O</td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">45.78*</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>* May be temporary default for 10-31-92 version; prior value (45) may be restored.</p><p><strong>chcpMotEff=<em>float</em></strong></p><p>Chiller condenser pump motor efficiency.</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>.88</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chcpHydEff=<em>float</em></strong></p><p>Chiller condenser pump hydraulic efficiency</p><table style="width:94%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:16%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left">0 &lt; <em>x</em> <span class="math inline">\(\le\)</span> 1.0</td><td>0.7</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>chcpMtr=<em>name of a <a href="meter.html#meter">METER</a></em></strong></p><p>Meter to which condenser pump electrical input energy is accumulated. If omitted, pump input energy use is not recorded.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>The following four members permit specification of auxiliary input power use associated with the chiller under the conditions indicated.</p><p><strong>chAuxOn=<em>float</em></strong></p><p>Auxiliary power used when chiller is running, in proportion to its subhour average part load ratio (plr).</p><p><strong>chAuxOff=<em>float</em></strong></p><p>Auxiliary power used when chiller is not running, in proportion to 1 - plr.</p><p><strong>chAuxFullOff=<em>float</em></strong></p><p>Auxiliary power used only when chiller is off for entire subhour; not used if the chiller is on at all during the subhour.</p><p><strong>chAuxOnAtAll=<em>float</em></strong></p><p>Auxiliary power used in full value if chiller is on for any fraction of subhour.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>x</em> <span class="math inline">\(\ge\)</span> 0</td><td style="text-align:left">0</td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p>The following four allow specification of meters to record chiller auxiliary energy use through chAuxOn, chAuxOff, chFullOff, and chAuxOnAtAll, respectively. End use category “Aux” is used.</p><p><strong>chAuxOnMtr=<em>mtrName</em></strong></p><p><strong>chAuxOffMtr=<em>mtrName</em></strong></p><p><strong>chAuxFullOffMtr=<em>mtrName</em></strong></p><p><strong>chAuxOnAtAllMtr=<em>mtrName</em></strong></p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"><em>name of a METER</em></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>endChiller</strong></p><p>Optionally indicates the end of the CHILLER definition. Alternatively, the end of the definition can be indicated by END or by beginning another object.</p><table style="width:96%"><colgroup><col style="width:16%"><col style="width:16%"><col style="width:18%"><col style="width:22%"><col style="width:22%"></colgroup><thead><tr class="header"><th style="text-align:left"><strong>Units</strong></th><th style="text-align:left"><strong>Legal</strong> <strong>Range</strong></th><th style="text-align:left"><strong>Default</strong></th><th style="text-align:left"><strong>Required</strong></th><th><strong>Variability</strong></th></tr></thead><tbody><tr class="odd"><td style="text-align:left"></td><td style="text-align:left"></td><td style="text-align:left"><em>none</em></td><td style="text-align:left">No</td><td>constant</td></tr></tbody></table><p><strong>Related Probes:</strong></p><ul><li>@<a href="probe_chiller.html#p_chiller">chiller</a></li></ul>
</div>
<p class="footer">Copyright (c) 1997-2024 The CSE Authors. All rights reserved.<br>Generated: 2024-04-30T19:00:45+00:00</p>
</body>
</html>
