<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<ul class="nav-bar">
  <li><a href="probe_ahres.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="probe_battery.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h2 id="p_airhandler">6.3 airHandler</h2><p>@airHandler[1..].</p><table><colgroup><col style="width:18%"><col style="width:7%"><col style="width:9%"><col style="width:12%"><col style="width:11%"><col style="width:40%"></colgroup><thead><tr class="header"><th style="text-align:left">Name</th><th>Input?</th><th>Runtime?</th><th style="text-align:left">Type</th><th>Variability</th><th style="text-align:left">Description</th></tr></thead><tbody><tr class="odd"><td style="text-align:left">name</td><td>X</td><td>X</td><td style="text-align:left">string</td><td>constant</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahTsDsH</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Heating design supply temperature, for sizing coil vs fan. defaulted hourly to ahtsmx.</td></tr><tr class="odd"><td style="text-align:left">ahTsDsC</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Cooling design supply temperature, for sizing coil vs fan. defaulted hourly to ahtsmn.</td></tr><tr class="even"><td style="text-align:left">fxCapH</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Capacity factor for autosized heat coils (default 1.1 = 10% oversized)</td></tr><tr class="odd"><td style="text-align:left">fxCapC</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Capacity factor for autosized cool coils (default 1.1 = 10% oversized)</td></tr><tr class="even"><td style="text-align:left">fxVfFan</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Volume flow factor for autosized fan(s) (default 1.1 = 10% oversized)</td></tr><tr class="odd"><td style="text-align:left">asRfan</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">True to autosize return/relief fan (to same capacity as supply fan)</td></tr><tr class="even"><td style="text-align:left">asFlow</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">True if autosizing supply fan and/or flow of any connected terminal:</td></tr><tr class="odd"><td style="text-align:left">hcAs.az_active</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">hcAs.az_a</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">hcAs.az_b</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">hcAs.ldPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">hcAs.ldPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">hcAs.ldPkAs1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">hcAs.plrPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">hcAs.plrPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">hcAs.xPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">hcAs.xPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">hcAs.az_notDone</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.az_active</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ccAs.az_a</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.az_b</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ccAs.ldPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.ldPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ccAs.ldPkAs1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.plrPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ccAs.plrPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.xPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ccAs.xPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ccAs.az_notDone</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.az_active</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">fanAs.az_a</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.az_b</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">fanAs.ldPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.ldPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">fanAs.ldPkAs1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.plrPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">fanAs.plrPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.xPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">fanAs.xPkAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">fanAs.az_notDone</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each day</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">bVfDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Sfan.vfds. see coil::bcaptrat for ahhc and ahcc.</td></tr><tr class="odd"><td style="text-align:left">qcPkS</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Sensible load @ peak total load</td></tr><tr class="even"><td style="text-align:left">qcPkL</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Latent cool coil load ditto</td></tr><tr class="odd"><td style="text-align:left">qcPkH</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Hour 1-24 of peak total cool coil load</td></tr><tr class="even"><td style="text-align:left">qcPkD</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Day of month 1-31 of peak load, not used for autosizing</td></tr><tr class="odd"><td style="text-align:left">qcPkM</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Month 1-12 of peak load, or 0 for heat design month</td></tr><tr class="even"><td style="text-align:left">qcPkTDbO</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Outdoor temp at time of peak load</td></tr><tr class="odd"><td style="text-align:left">qcPkWO</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Outdoor hum rat at time of peak load. w’s must follow t’s for reports.</td></tr><tr class="even"><td style="text-align:left">qcPkTen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Entering air temp</td></tr><tr class="odd"><td style="text-align:left">qcPkWen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Hum rat</td></tr><tr class="even"><td style="text-align:left">qcPkTex</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Exiting air temp (b4 remix w bypass air)</td></tr><tr class="odd"><td style="text-align:left">qcPkWex</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Hum rat (b4 remix w bypass air)</td></tr><tr class="even"><td style="text-align:left">qcPkSAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Sensible load @ peak total load</td></tr><tr class="odd"><td style="text-align:left">qcPkLAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Latent cool coil load ditto</td></tr><tr class="even"><td style="text-align:left">qcPkHAs</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Hour 1-24 of peak total cool coil load</td></tr><tr class="odd"><td style="text-align:left">qcPkDAs</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Day of month 1-31 of peak load, not used for autosizing</td></tr><tr class="even"><td style="text-align:left">qcPkMAs</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Month 1-12 of peak load, or 0 for heat design month</td></tr><tr class="odd"><td style="text-align:left">qcPkTDbOAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Outdoor temp at time of peak load</td></tr><tr class="even"><td style="text-align:left">qcPkWOAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Outdoor hum rat at time of peak load. w’s must follow t’s for reports.</td></tr><tr class="odd"><td style="text-align:left">qcPkTenAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Entering air temp</td></tr><tr class="even"><td style="text-align:left">qcPkWenAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Hum rat</td></tr><tr class="odd"><td style="text-align:left">qcPkTexAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Exiting air temp (b4 remix w bypass air)</td></tr><tr class="even"><td style="text-align:left">qcPkWexAs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Hum rat (b4 remix w bypass air)</td></tr><tr class="odd"><td style="text-align:left">ahTsSp</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Supply temperature setpoint or control method: ra, wz, cz, zn, zn2, or number, hourly,</td></tr><tr class="even"><td style="text-align:left">ahFanCycles</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Yes if fan (and coil) cycles with zone thermostat; hourly;</td></tr><tr class="odd"><td style="text-align:left">ahTsMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Hourly, default 40.</td></tr><tr class="even"><td style="text-align:left">ahTsMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Hourly, default 250.</td></tr><tr class="odd"><td style="text-align:left">ahTsRaMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Return air temp at which tssp is at ahtsmx. hourly.</td></tr><tr class="even"><td style="text-align:left">ahTsRaMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">.. ahtsmn. hourly. if return air moves outside this range, tssp does not change further.</td></tr><tr class="odd"><td style="text-align:left">ahCtu</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Terminal for determining whether to heat or cool under zn, zn2 tsu sp control.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[0]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[1]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[2]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[3]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[4]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[5]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[6]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[7]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[8]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[9]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[10]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[11]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[12]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[13]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahWzCzns[14]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="odd"><td style="text-align:left">ahWzCzns[15]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Zone names monitored for warmest zone and coolest zone ts sp control, respectively.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[0]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[1]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[2]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[3]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[4]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[5]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[6]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[7]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[8]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[9]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[10]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[11]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[12]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[13]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">ahCzCzns[14]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="odd"><td style="text-align:left">ahCzCzns[15]</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Each input may be all, all_but, and/or zone names, comma-separated. default all.</td></tr><tr class="even"><td style="text-align:left">oaMnCm</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">Min oa flow control method, choice of vol or frac, default vol, constant.</td></tr><tr class="odd"><td style="text-align:left">oaMnFrac</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Fraction 0-1 of minimum oa to use now, hourly, default 1.0. eg to shut off oa during warmup.</td></tr><tr class="even"><td style="text-align:left">oaVfDsMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Design minimum outside air flow (cfm actual air), constant, dfl .15 * area.</td></tr><tr class="odd"><td style="text-align:left">oaEcoTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">Choice of none, nonintegrated, two_stage, integrated. constant. default none.</td></tr><tr class="even"><td style="text-align:left">oaLimT</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Economizer oa temp hi limit: number -50 to 999, or ra for current return air temp,</td></tr><tr class="odd"><td style="text-align:left">oaLimE</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Economizer oa enthalpy hi limit: number or ra, constant, dfl 999 (enth limit disabled).</td></tr><tr class="even"><td style="text-align:left">oaOaLeak</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Outside air damper leakage to mixed air, fraction of supply fan design cfm if have economizer,</td></tr><tr class="odd"><td style="text-align:left">oaRaLeak</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Return air damper leakage to mixed air, fraction supply fan design cfm,</td></tr><tr class="even"><td style="text-align:left">oaZoneLeakF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Assumed zone leakage fraction; for zone airnet only</td></tr><tr class="odd"><td style="text-align:left">oaHx.VfDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.f2</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.senEffH[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.senEffH[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.latEffH[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.latEffH[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.senEffC[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.senEffC[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.latEffC[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.latEffC[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.bypass</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.auxPwr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.auxMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Meter for auxiliary energy</td></tr><tr class="even"><td style="text-align:left">oaHx.supInAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.supInAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.supInAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.hxInAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.hxInAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.hxInAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.hxOutAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.hxOutAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.hxOutAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.bypassAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.bypassAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.bypassAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.exhInAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.exhInAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.exhInAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.supOutAF.tdb</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.supOutAF.w</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.supOutAF.amf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.bypassFrac</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.tSet</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">oaHx.sensEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">oaHx.latEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahSOLeak</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Supply duct leakage to outdoors, 0-.1 of sfanvfds, default .01. use 0 if duct indoors.</td></tr><tr class="odd"><td style="text-align:left">ahROLeak</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Return duct leakage from outdoors, 0-.1, of sfanvfds, default .01, use 0 if duct indoors.</td></tr><tr class="even"><td style="text-align:left">ahSOLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Supply duct loss/gain to outdoors, 0-.1, default .02? (taylor 0.5f), use 0 if duct indoors.</td></tr><tr class="odd"><td style="text-align:left">ahROLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Return duct heat loss/gain to outdoors, 0-.1, default .02? (ditto), use 0 if duct indoors.</td></tr><tr class="even"><td style="text-align:left">ahSch</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Supply fan and thus air handler schedule: choice of on or off, hourly variable; default on.</td></tr><tr class="odd"><td style="text-align:left">sfan.fanTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.vfDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.vfDs_As</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.vfDs_AsNov</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.vfMxF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.press</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.eff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.shaftPwr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.elecPwr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.motTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.motEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.motPos</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.curvePy.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.curvePy.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.curvePy.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.curvePy.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.curvePy.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.curvePy.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.endUse</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.ausz</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.outPower</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.airPower</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.cMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.c</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.t</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.frOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">sfan.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">sfan.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Average (not fan-on) output power level for subhour</td></tr><tr class="even"><td style="text-align:left">sfan.dT</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">How much warmer than outdoor temp crankcase oil is assumed to be, in subhrs when compr does not run.</td></tr><tr class="odd"><td style="text-align:left">sfan.qAround</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.fanTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.vfDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.vfDs_As</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.vfDs_AsNov</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.vfMxF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.press</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.eff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.shaftPwr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.elecPwr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.motTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.motEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.motPos</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.curvePy.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.curvePy.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.curvePy.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.curvePy.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.curvePy.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.curvePy.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.endUse</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.ausz</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.outPower</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.airPower</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.cMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.c</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.t</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.frOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">rfan.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfan.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Average (not fan-on) output power level for subhour</td></tr><tr class="odd"><td style="text-align:left">rfan.dT</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">How much warmer than outdoor temp crankcase oil is assumed to be, in subhrs when compr does not run.</td></tr><tr class="even"><td style="text-align:left">rfan.qAround</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">cch.cchCM</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Crankcase heater presence and control method choice. niles cchctlmtd.</td></tr><tr class="even"><td style="text-align:left">cch.pMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Crankcase resistance heater input power; maximum power if cchcm is ptc or ptc_clo.</td></tr><tr class="odd"><td style="text-align:left">cch.pMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Min cch input power. default .04kw. entered in kw, internally in btuh. niles pcchmn.</td></tr><tr class="even"><td style="text-align:left">cch.tMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Low temp (max power) setpoint… default 0 f. niles tcchptcmx.</td></tr><tr class="odd"><td style="text-align:left">cch.tMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">High temp (min power) setpoint for cchcm = ptc or ptc_clo. default 150 f. niles tcchptcmn.</td></tr><tr class="even"><td style="text-align:left">cch.dt</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">How much warmer than outdoor temp crankcase oil is assumed to be, in subhrs when compr does not run.</td></tr><tr class="odd"><td style="text-align:left">cch.tOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cch.tOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">cch.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cch.p47Off</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Power input during off part of one cycle of ari 47 degree cycling test, kwh.</td></tr><tr class="odd"><td style="text-align:left">cch.p17</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Power input to crankcase heater in ari 17 degree continuous operation test, kw. niles pcch17.</td></tr><tr class="even"><td style="text-align:left">cch.p47</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Ditto 47 degree test. niles pcch47. p17 and p47 always the same; p47 may be used in code as</td></tr><tr class="odd"><td style="text-align:left">cch.frCprOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cch.tState</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Thermostat state for cchcm = tstat: must remember to implement hysteresis</td></tr><tr class="odd"><td style="text-align:left">cch.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.coilTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Coil type choice according to application, as follows. constant.</td></tr><tr class="odd"><td style="text-align:left">ahhc.sched</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Avail when coil available, off when disabled, hourly, default avail.</td></tr><tr class="even"><td style="text-align:left">ahhc.captRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.captRat_As</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.captRat_AsNov</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.bCaptRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Start-subhr captrat, to undo size increases not in use as converged at end subhr (ahhc,ahcc).</td></tr><tr class="even"><td style="text-align:left">ahhc.eirRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Rated load energy input ratio===heat input ratio===input/output===1/efficiency for dx,gas,oil at least.</td></tr><tr class="odd"><td style="text-align:left">ahhc.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.aux</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Additional input energy used by auxiliary controls and devices.</td></tr><tr class="odd"><td style="text-align:left">ahhc.auxMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Meter for auxiliary energy</td></tr><tr class="even"><td style="text-align:left">ahhc.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Average (not fan-on) output power level for subhour</td></tr><tr class="odd"><td style="text-align:left">ahhc.qPr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Output at which coil’s plant last computed, for call-flagging plant. set: cnhp.cpp. used: cncoil.cpp</td></tr><tr class="even"><td style="text-align:left">ahhc.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.plr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Current fan-on (or furnace-on) relative load (part load ratio)</td></tr><tr class="even"><td style="text-align:left">ahhc.plrAv</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Current average relative load (plr * frfanon)</td></tr><tr class="odd"><td style="text-align:left">ahhc.eir</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Energy input ratio: current input/output, fan on===average. rob’s addition, for probes, 5-92.</td></tr><tr class="even"><td style="text-align:left">ahhc.capMax</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Maximum capacity this subhour, used to calculate tpossh/c.</td></tr><tr class="odd"><td style="text-align:left">ahhc.pAux</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Aux power this subhour</td></tr><tr class="even"><td style="text-align:left">ahhc.effRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Efficiency @ rated load: alternate eir input, converted into eirrat in setup.</td></tr><tr class="odd"><td style="text-align:left">ahhc.pyEi.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.pyEi.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.pyEi.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.pyEi.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.pyEi.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.stackEffect</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Fraction of unused capacity that must be used (increasing plr) to make up for increased</td></tr><tr class="odd"><td style="text-align:left">ahhc.hpi</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Subscript of heatplant serving hw coil</td></tr><tr class="even"><td style="text-align:left">ahhc.nxTu4hp</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Tub subscr of next tu with hw coil on same heatplant. 1st is heatplant.tu1.</td></tr><tr class="odd"><td style="text-align:left">ahhc.nxAh4hp</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Ahb subscr of next ah with hw coil on same heatplant. 1st is heatplant.ah1.</td></tr><tr class="even"><td style="text-align:left">ahhc.flueLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Part-load flue loss this subhour, gas and oil only</td></tr><tr class="odd"><td style="text-align:left">ahhc.qWant</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Hw: desired output===input, dohwcoil to hpcompute, used in determining capf.</td></tr><tr class="even"><td style="text-align:left">ahhc.cap17</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Ari steady state rated cap @ 17 out, 70 indoor (return) air, btuh, rqd for ahp, niles pcapss17.</td></tr><tr class="odd"><td style="text-align:left">ahhc.capRat1747</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Cap17 / cap47 ratio (re autosizing)</td></tr><tr class="even"><td style="text-align:left">ahhc.capRat9547</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Total net cap95 (cooling) / net cap47 (heating)</td></tr><tr class="odd"><td style="text-align:left">ahhc.cap35</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Ari steady state rated cap @ 35f outdoor, btuh, default per fd35df, niles pcapss35.</td></tr><tr class="even"><td style="text-align:left">ahhc.fd35Df</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Default frost/defrost degradation factor at 35 f, default .85, niles fdf35dft.</td></tr><tr class="odd"><td style="text-align:left">ahhc.capIa</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Capacity correction factor for indoor (return) air temperature, default .004, niles iaccap.</td></tr><tr class="even"><td style="text-align:left">ahhc.capSupHeat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Output of supplemental coil, btu/h.</td></tr><tr class="odd"><td style="text-align:left">ahhc.effSupHeat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Supplemental heat efficiency</td></tr><tr class="even"><td style="text-align:left">ahhc.supHeatMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Meter for supplemental heat energy use</td></tr><tr class="odd"><td style="text-align:left">ahhc.tFrMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Lowest temp for frost buildup &amp; defrost effects, default 17f, niles tfrstmn.</td></tr><tr class="even"><td style="text-align:left">ahhc.tFrMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Highest temp for frost buildup &amp; defrost effects, default 47f, niles tfrstmx.</td></tr><tr class="odd"><td style="text-align:left">ahhc.tFrPk</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Temp for peak frost buildup &amp; defrost effects, default 42f, niles tfrstpk.</td></tr><tr class="even"><td style="text-align:left">ahhc.dfrFMn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Min frac time in reverse cycle cooling, default .0222 (2/90 min), niles tmfrcdefmn.</td></tr><tr class="odd"><td style="text-align:left">ahhc.dfrFMx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Max frac time in reverse cycle cooling, default .0889 (8/90 min), niles tmfrcdefmx.</td></tr><tr class="even"><td style="text-align:left">ahhc.dfrCap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Cooling capacity (to ah supply air) during defrosting, default 2 * cap17, niles pdefcool.</td></tr><tr class="odd"><td style="text-align:left">ahhc.tOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.tOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.COP17</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Cop input @ 17 outdoor, 70 indoor (return). rqd for ahp. niles pinss17.</td></tr><tr class="even"><td style="text-align:left">ahhc.COP47</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Cop input @ 47 outdoor, 70 indoor (return). rqd for ahp. niles pinss47.</td></tr><tr class="odd"><td style="text-align:left">ahhc.inIa</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Indoor (return) air temp power input correction factor, default .004, niles iacin.</td></tr><tr class="even"><td style="text-align:left">ahhc.cd</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Ari cycling degradation coefficient, default .25, niles cd.</td></tr><tr class="odd"><td style="text-align:left">ahhc.in17</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Steady state power @ 17 outdoor, 70 indoor (return). rqd for ahp. niles pinss17.</td></tr><tr class="even"><td style="text-align:left">ahhc.in47</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Steady state power @ 47 outdoor, 70 indoor (return). rqd for ahp. niles pinss47.</td></tr><tr class="odd"><td style="text-align:left">ahhc.in17c</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Compressor input power @ 17 degrees out, 70 in: in17 with cch power removed. niles pinss17.</td></tr><tr class="even"><td style="text-align:left">ahhc.in47c</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Ditto 47 degrees. niles pinss47.</td></tr><tr class="odd"><td style="text-align:left">ahhc.cdm</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Modified cd: cycling degradation coefficient adjusted to remove cch. niles cdm.</td></tr><tr class="even"><td style="text-align:left">ahhc.tIa</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Indoor air temp: copy of tmix or whatever ah variable is chosen</td></tr><tr class="odd"><td style="text-align:left">ahhc.qSupLim</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Caller-set heat output limit for when suppl heat in use: kludge when fan cycling</td></tr><tr class="even"><td style="text-align:left">ahhc.frFanOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahhc.loTLockout</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if compressor locked out due to low outdoor temp (see toff, ton)</td></tr><tr class="even"><td style="text-align:left">ahhc.supOn</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if supplementary heat enabled (frfanon is ~1.0, with hysterisis to keep ah stable).</td></tr><tr class="odd"><td style="text-align:left">ahhc.capCon</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Continuous cpr capac incl frost/defrost @ actual indoor temp, excl def &amp; reg rh. niles pcapmx.</td></tr><tr class="even"><td style="text-align:left">ahhc.qDfrhCon</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Continuous avg heat ouput to defrost heater @ outdoor temp (not cycling). niles pdefrhmx.</td></tr><tr class="odd"><td style="text-align:left">ahhc.frCprOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahhc.pCpr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Power input to compressor (niles pincomp): copy to .p in coilsendsubhr.</td></tr><tr class="odd"><td style="text-align:left">ahhc.qSh</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Output of reg (not defrost) supplemental heaters. included in q of coil.</td></tr><tr class="even"><td style="text-align:left">ahhc.pSh</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Input of reg &amp; dfr supplemental resistance heaters.</td></tr><tr class="odd"><td style="text-align:left">ahccBypass</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Fraction of air flow which bypasses cool coil (for better humidity control), constant, dfl 0.</td></tr><tr class="even"><td style="text-align:left">ahcc.coilTy</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Coil type choice according to application, as follows. constant.</td></tr><tr class="odd"><td style="text-align:left">ahcc.sched</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>hourly</td><td style="text-align:left">Avail when coil available, off when disabled, hourly, default avail.</td></tr><tr class="even"><td style="text-align:left">ahcc.captRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.captRat_As</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.captRat_AsNov</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.bCaptRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Start-subhr captrat, to undo size increases not in use as converged at end subhr (ahhc,ahcc).</td></tr><tr class="even"><td style="text-align:left">ahcc.eirRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Rated load energy input ratio===heat input ratio===input/output===1/efficiency for dx,gas,oil at least.</td></tr><tr class="odd"><td style="text-align:left">ahcc.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.aux</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Additional input energy used by auxiliary controls and devices.</td></tr><tr class="odd"><td style="text-align:left">ahcc.auxMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Meter for auxiliary energy</td></tr><tr class="even"><td style="text-align:left">ahcc.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Average (not fan-on) output power level for subhour</td></tr><tr class="odd"><td style="text-align:left">ahcc.qPr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Output at which coil’s plant last computed, for call-flagging plant. set: cnhp.cpp. used: cncoil.cpp</td></tr><tr class="even"><td style="text-align:left">ahcc.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.plr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Current fan-on (or furnace-on) relative load (part load ratio)</td></tr><tr class="even"><td style="text-align:left">ahcc.plrAv</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Current average relative load (plr * frfanon)</td></tr><tr class="odd"><td style="text-align:left">ahcc.eir</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Energy input ratio: current input/output, fan on===average. rob’s addition, for probes, 5-92.</td></tr><tr class="even"><td style="text-align:left">ahcc.capMax</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Maximum capacity this subhour, used to calculate tpossh/c.</td></tr><tr class="odd"><td style="text-align:left">ahcc.pAux</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Aux power this subhour</td></tr><tr class="even"><td style="text-align:left">ahcc.capsRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Dx: sensible rated capacity &lt;= captrat btu/hr, const for input, *s cuz varies during autosize.</td></tr><tr class="odd"><td style="text-align:left">ahcc.capsRat_As</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.capsRat_AsNov</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.SHRRat</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Sensible heat ratio (caps/capt) for cooling coil</td></tr><tr class="even"><td style="text-align:left">ahcc.minTEvap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Dx: min evaporator (effective surface) temp (below which compressor cuts out), default 35f. (40f til 8-95)</td></tr><tr class="odd"><td style="text-align:left">ahcc.k1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Dx, chw: power of relative air flow to which outside number of transfer units is proportional.</td></tr><tr class="even"><td style="text-align:left">ahcc.dsTDbCnd</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Design (rating) (dx) condenser temp (outdoor temp pending water option), default = ari = 95f.</td></tr><tr class="odd"><td style="text-align:left">ahcc.dsTDbEn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Design (rating) (dx,chw) entering air dry bulb temp, default = ari = 80f.</td></tr><tr class="even"><td style="text-align:left">ahcc.dsTWbEn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Design (rating) (dx) entering air wet bulb temp, default = ari = 67f. replaces taylor’s dseawb.</td></tr><tr class="odd"><td style="text-align:left">ahcc.vfR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Rating (dx,chw) air flow (cfm). default: dx: per vfrperton. chw: sfan.vfds.</td></tr><tr class="even"><td style="text-align:left">ahcc.vfRperTon</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Dx default vfr per ton (12000 btuh) of captrat. default: 400.</td></tr><tr class="odd"><td style="text-align:left">ahcc.minUnldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Part load ratio (fraction of full load) at/above which “compressor unloading” is used. dfl 1.</td></tr><tr class="even"><td style="text-align:left">ahcc.minFsldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Plr above which “false loading” is used (up to minunldplr). dfl minunldplr: no false loading.</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptT.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptT.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptT.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptT.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptT.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptT.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptT.k[6]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptF.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptF.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptF.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptF.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxCaptF.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxCaptFLim</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Upper limit for value of pydxcaptf, 8-28-95</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirT.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirT.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirT.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirT.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirT.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirT.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirT.k[6]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirUl.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirUl.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirUl.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.pydxEirUl.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.pydxEirUl.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.cpi</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Subscript of coolplant serving chw coil, rqd for chw.</td></tr><tr class="odd"><td style="text-align:left">ahcc.gpmDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Design (i.e. maximum) chilled water flow, gpm, rqd for chw. niles mwd[g].</td></tr><tr class="even"><td style="text-align:left">ahcc.ntuoDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Outside number of transfer units at design air flow (vfr), default 2. niles ntuod.</td></tr><tr class="odd"><td style="text-align:left">ahcc.ntuiDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Inside number of transfer units at design water flow (gpmds), default 2. niles ntuid.</td></tr><tr class="even"><td style="text-align:left">ahcc.wsatMinTEvap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Hum ratio of saturated air at mintevap (minimum evaporator temp)</td></tr><tr class="odd"><td style="text-align:left">ahcc.hsatMinTEvap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Enthalpy of saturated air at mintevap</td></tr><tr class="even"><td style="text-align:left">ahcc.efecOR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">(outside) effectiveness at rated conditions (in record for probing only)</td></tr><tr class="odd"><td style="text-align:left">ahcc.ntuR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Number of trasfer units (like time constants) at rated conditions</td></tr><tr class="even"><td style="text-align:left">ahcc.eirMinUnldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Pydxeirul(minunldplr): precomputed dx input correction for falseloading; prorate for cycling.</td></tr><tr class="odd"><td style="text-align:left">ahcc.menR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Chw/dx coil rating air flow (lb/hr) (for chw, niles ‘mad’)</td></tr><tr class="even"><td style="text-align:left">ahcc.nxAh4cp</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">0 or subscr of next ah with chw coil served by same coolplant. 1st is coolplant.ah1.</td></tr><tr class="odd"><td style="text-align:left">ahcc.mwDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.wantQflag</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Nz if cooling desired (texwant &lt; ten) regardless of sched, etc. docoils–&gt;cpestimate.</td></tr><tr class="odd"><td style="text-align:left">ahcc.tewd</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.chwQ</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.tr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.cpTsPr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Cp ts for which coil last computed, re compute-flagging coil from plant</td></tr><tr class="odd"><td style="text-align:left">ahcc.trPr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Coil tr at last coil compute, re call-flagging cp from coil model</td></tr><tr class="even"><td style="text-align:left">ahcc.fullLoadWet</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if chw coil wet @ full load,</td></tr><tr class="odd"><td style="text-align:left">ahcc.frCprOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.tWbEn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.hen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.tDbCnd</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.efecO</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.capt</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.caps</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.plrVf</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.plrSens</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.qs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahcc.ql</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">ahcc.xLGain</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Condensation heat added to air (const enthalpy) to fix supersaturated wen, this subhr.</td></tr><tr class="odd"><td style="text-align:left">ahcc.xLGainYr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">.. cumulative over run, for message at end run.</td></tr><tr class="even"><td style="text-align:left">ahcc.nSubhrsLX</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Number of subhours in which supersaturated entering air fixed</td></tr><tr class="odd"><td style="text-align:left">ahcc.minTLtd</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Output limited by mintevap b4 reaching ahtsmn (dx, 7-95)</td></tr><tr class="even"><td style="text-align:left">ahcc.cfm2Few</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Too little flow to permit sizing coil to meet load at min temp (dx, 7-95)</td></tr><tr class="odd"><td style="text-align:left">tu1</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Chain head: tub ss of 1st terminal for air handler. next is tu.nxtu4a.</td></tr><tr class="even"><td style="text-align:left">zhx1</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Chain head of ah’s zhx’s (zone hvac xfers): 0 or zhxb subscript of first. next: zhx.nxzhx4a.</td></tr><tr class="odd"><td style="text-align:left">ahMode</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>end of each subhour</td><td style="text-align:left">What ah is doing: set to: ahoff/ahfan/ahheating/ahcooling/ahon(normal).</td></tr><tr class="even"><td style="text-align:left">tSup</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wSup</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">wSupLs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>subhourly</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">airxTs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tsMnFo</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">tsMnFoOk</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if tsmnfo has been calc’d since last ahestimate/ahcompute. set/used in gettsmnfo().</td></tr><tr class="even"><td style="text-align:left">tsMxFo</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">tsMxFoOk</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if tsmxfo has been calc’d since last ahestimate/ahcompute. set/used in gettsmxfo().</td></tr><tr class="even"><td style="text-align:left">tr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">cMxfcc</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">frFanOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">leakCOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tr1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wr1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cr1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">tr2</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">rfanQ</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Return fan power copied at commitment to this iteration (rfan.q is next iter)</td></tr><tr class="odd"><td style="text-align:left">tmix</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">wen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">cmix</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">dtMixEn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ten</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">men</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tex</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wex</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tex1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">dtExSen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tSen</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">dtSenS</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">aTs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">aWs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">trNx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wrNx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">crNx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">cMxnx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">frFanOnNx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">leakCOnNx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tr1Nx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">wr1Nx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">cr1Nx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">tr2Nx</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">uUseAr</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>end of each subhour</td><td style="text-align:left">‘or’ of tu.usear’s at refine() entry, for detecting pegged terminals, set in zrat, tentative.</td></tr><tr class="odd"><td style="text-align:left">fcc</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each hour</td><td style="text-align:left">True if fan cycles: fan runs only fraction of subhour requested by control terminal, else off.</td></tr><tr class="even"><td style="text-align:left">isZNorZN2</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each hour</td><td style="text-align:left">True if ahtssp is zn or zn2 this hour. 5-95.</td></tr><tr class="odd"><td style="text-align:left">tsSp1</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tsFullFlow</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ecoEnabled</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if economizer present and currently enabled</td></tr><tr class="even"><td style="text-align:left">coilLockout</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if cooling coil disabled by full-open non-integrated economizer</td></tr><tr class="odd"><td style="text-align:left">po</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Current fraction outside air</td></tr><tr class="even"><td style="text-align:left">coilUsed</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>end of each subhour</td><td style="text-align:left">Coil in use, docoils to coilsendsubhr: cunone, cuheat, or cucool. 12-3-92.</td></tr><tr class="odd"><td style="text-align:left">fanF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">“fan factor” used in determining current max flows. reduce when fan overloads.</td></tr><tr class="even"><td style="text-align:left">fanFMax</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Fanf value for full flow: max tu vfmx/vfds, reflecting both vfmxh’s &amp; vfmxc’s.</td></tr><tr class="odd"><td style="text-align:left">fanLimited</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if using full capacity of fan without getting desired flow</td></tr><tr class="even"><td style="text-align:left">coilLimited</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">True if using full capacity of available coil without getting desired delta-t</td></tr><tr class="odd"><td style="text-align:left">tPossH</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">tPossC</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">ahClf</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Call-flag: set nz if must call ahcompute so it can test tr,cr etc to see if computation needed.</td></tr><tr class="even"><td style="text-align:left">ahPtf</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Compute-flag: set if must call ahcompute and it should unconditionally recompute this ah:</td></tr><tr class="odd"><td style="text-align:left">ahPtf2</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>end of each subhour</td><td style="text-align:left">Secondary flag for compute only after zones computed again, for non-convergence.</td></tr></tbody></table>
</div>
<p class="footer">Copyright (c) 1997-2023 The CSE Authors. All rights reserved.<br>Generated: 2023-05-31T16:37:14+00:00</p>
</body>
</html>
