<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<ul class="nav-bar">
  <li><a href="probe_battery.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="probe_chiller.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h2 id="p_boiler">6.5 boiler (owner: heatPlant)</h2><p>@boiler[1..].</p><table><colgroup><col style="width:20%"><col style="width:10%"><col style="width:12%"><col style="width:17%"><col style="width:17%"><col style="width:21%"></colgroup><thead><tr class="header"><th style="text-align:left">Name</th><th>Input?</th><th>Runtime?</th><th style="text-align:left">Type</th><th style="text-align:left">Variability</th><th style="text-align:left">Description</th></tr></thead><tbody><tr class="odd"><td style="text-align:left">name</td><td>X</td><td>X</td><td style="text-align:left">string</td><td style="text-align:left">constant</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrCap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">Capacity (btuh). required input.</td></tr><tr class="odd"><td style="text-align:left">blrEffR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">Efficiency at steady-state full load, default .80.</td></tr><tr class="even"><td style="text-align:left">blrEirR</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">Energy input ratio (1/eff): alternate input; used internally.</td></tr><tr class="odd"><td style="text-align:left">blrPyEi.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrPyEi.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">blrPyEi.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrPyEi.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">blrPyEi.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">input time</td><td style="text-align:left">Subscript of mtr to which to charge boiler input power, default none</td></tr><tr class="odd"><td style="text-align:left">blrp.gpm</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrp.hdLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">blrp.motEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrp.hydEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">blrp.ovrunF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrp.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">autosize and simulate phase start time</td><td style="text-align:left">Subscript of mtr to which to charge boiler input power, default none</td></tr><tr class="odd"><td style="text-align:left">blrp.mw</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">blrp.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Current output power level (excluding pump heat), share of total of connected coils &amp; hx’s</td></tr><tr class="odd"><td style="text-align:left">blrp.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Current input power</td></tr><tr class="even"><td style="text-align:left">auxOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">hourly</td><td style="text-align:left">Addl input energy used in proportion to plr when on, default 0, hourly vbl for future flexblty.</td></tr><tr class="odd"><td style="text-align:left">auxOnMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">input time</td><td style="text-align:left">Mtr to which to charge “auxon”</td></tr><tr class="even"><td style="text-align:left">auxOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">hourly</td><td style="text-align:left">Addl input energy when off for part or all of subhr (proportional to 1-plr), for unforseen uses.</td></tr><tr class="odd"><td style="text-align:left">auxOffMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">input time</td><td style="text-align:left">Mtr for “auxoff”</td></tr><tr class="even"><td style="text-align:left">auxOnAtall</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">hourly</td><td style="text-align:left">Addl input energy used in toto when blr on for any part of subhour, for unforseen uses.</td></tr><tr class="odd"><td style="text-align:left">auxOnAtallMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">input time</td><td style="text-align:left">Mtr for “auzonatall”</td></tr><tr class="even"><td style="text-align:left">auxFullOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">hourly</td><td style="text-align:left">Additional input energy when off for entire subhour (as opposed to in proportion to 1-plr).</td></tr><tr class="odd"><td style="text-align:left">auxFullOffMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">input time</td><td style="text-align:left">Mtr to which auxfulloff is charged, default c.mtri.</td></tr><tr class="even"><td style="text-align:left">nxBlr4hp</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">0 or subscript of next boiler for same heatplant. 1st is heatplant.blr1.</td></tr><tr class="odd"><td style="text-align:left">used</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td style="text-align:left">run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">During input checking (cncult6.cpp), true if a stage uses this boiler</td></tr><tr class="even"><td style="text-align:left">blrMode</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Mode this subhour: off or on. can be on with 0 q if in heatplant’s 1st stage.</td></tr><tr class="odd"><td style="text-align:left">plr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Part load ratio</td></tr><tr class="even"><td style="text-align:left">q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Current output power level (excluding pump heat), share of total of connected coils &amp; hx’s</td></tr><tr class="odd"><td style="text-align:left">p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Current input power</td></tr><tr class="even"><td style="text-align:left">pAuxOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Blr-on proporotinal aux power this subhour</td></tr><tr class="odd"><td style="text-align:left">pAuxOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Blr-off proportional aux power this subhour</td></tr><tr class="even"><td style="text-align:left">pAuxOnAtall</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Blr on-at-all aux power this subhour</td></tr><tr class="odd"><td style="text-align:left">pAuxFullOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td style="text-align:left">end of each subhour</td><td style="text-align:left">Auxfulloff power this subhour</td></tr></tbody></table>
</div>
<p class="footer">Copyright (c) 1997-2023 The CSE Authors. All rights reserved.<br>Generated: 2023-01-06T20:44:44+00:00</p>
</body>
</html>
