<!DOCTYPE html>
<html>
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,user-scalable=yes">
  <title></title>
  <style type="text/css">code{white-space:pre}</style>
  <link rel="stylesheet" href="css/base.css">
  <!--[if lt IE 9]>
    <script src="//cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv-printshiv.min.js"></script>
  <![endif]-->
</head>
<body>
<header>
<h1 class="title">CSE User's Manual</h1>
<h1 class="subtitle">California Simulation Engine</h1>
<ul class="nav-bar">
  <li><a href="probe_boiler.html">&larr; Previous</a></li>
  <li><a href="../index.html">&uarr; Top &uarr;</a></li>
  <li><a href="index.html">&lt;&lt; Contents &gt;&gt;</a></li>
  <li><a href="probe_construction.html">Next &rarr;</a></li>
</ul>
</header>
<div id="main-content">
<h2 id="p_chiller">6.5 chiller (owner: coolPlant)</h2><p>@chiller[1..].</p><table><colgroup><col style="width:19%"><col style="width:9%"><col style="width:12%"><col style="width:16%"><col style="width:15%"><col style="width:26%"></colgroup><thead><tr class="header"><th style="text-align:left">Name</th><th>Input?</th><th>Runtime?</th><th style="text-align:left">Type</th><th>Variability</th><th style="text-align:left">Description</th></tr></thead><tbody><tr class="odd"><td style="text-align:left">name</td><td>X</td><td>X</td><td style="text-align:left">string</td><td>constant</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chCapDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Capacity at chdsts,chdstcnd, btuh. required. negative internally. niles capdsn.</td></tr><tr class="odd"><td style="text-align:left">chTsDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Temp leaving chiller at which chcapds applies, default 44. niles twsudsn.</td></tr><tr class="even"><td style="text-align:left">chTcndDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Temp entering condenser (twodel value) for chcapds, default 85. niles twcnddsn.</td></tr><tr class="odd"><td style="text-align:left">chPyCapT.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyCapT.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyCapT.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyCapT.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyCapT.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyCapT.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyCapT.k[6]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chCop</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Full-load coefficient of performance (output btu/input btu) @ chtsds/chtcndds, reflecting</td></tr><tr class="odd"><td style="text-align:left">chEirDs</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Full-load eir (energy input ratio) @ chtsds/chtcndds, relecting motor and chiller efficiency.</td></tr><tr class="even"><td style="text-align:left">chPyEirT.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirT.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyEirT.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirT.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyEirT.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirT.k[5]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyEirT.k[6]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirUl.k[0]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyEirUl.k[1]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirUl.k[2]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chPyEirUl.k[3]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chPyEirUl.k[4]</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chMinUnldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Min unloading loading part load ratio, default 0.1. niles minunldplr.</td></tr><tr class="odd"><td style="text-align:left">chMinFsldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Min false loading part load ratio, default 0.1. niles minfsldplr. must be &lt;= chminunldplr.</td></tr><tr class="even"><td style="text-align:left">chMotEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Motor efficiency (poorly named), default 1.0, niles motoreff, used only to determine</td></tr><tr class="odd"><td style="text-align:left">mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>input time</td><td style="text-align:left">Meter name (“chmtr”) for accumulating compressor energy used by chiller,</td></tr><tr class="even"><td style="text-align:left">chpp.gpm</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chpp.hdLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chpp.motEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chpp.hydEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chpp.ovrunF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chpp.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Meter name (“chmtr”) for accumulating compressor energy used by chiller,</td></tr><tr class="even"><td style="text-align:left">chpp.mw</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chpp.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">This chiller’s current primary output power to pri loop</td></tr><tr class="even"><td style="text-align:left">chpp.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Compressor power input. also see chpp.p, chcp.p. (niles cndpmppwrin, prmpmppwrin, totpwrin)</td></tr><tr class="odd"><td style="text-align:left">chcp.gpm</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chcp.hdLoss</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chcp.motEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chcp.hydEff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>autosize and simulate phase start time</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">chcp.ovrunF</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chcp.mtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>autosize and simulate phase start time</td><td style="text-align:left">Meter name (“chmtr”) for accumulating compressor energy used by chiller,</td></tr><tr class="odd"><td style="text-align:left">chcp.mw</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">–</td></tr><tr class="even"><td style="text-align:left">chcp.q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">This chiller’s current primary output power to pri loop</td></tr><tr class="odd"><td style="text-align:left">chcp.p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Compressor power input. also see chpp.p, chcp.p. (niles cndpmppwrin, prmpmppwrin, totpwrin)</td></tr><tr class="even"><td style="text-align:left">auxOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Addl input energy used in proportion to plr when on, default 0, hourly vbl for future flexblty.</td></tr><tr class="odd"><td style="text-align:left">auxOnMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>input time</td><td style="text-align:left">Mtr to which to charge “auxon”</td></tr><tr class="even"><td style="text-align:left">auxOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Addl input energy when off for part or all of subhr (proportional to 1-plr), for unforseen uses.</td></tr><tr class="odd"><td style="text-align:left">auxOffMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>input time</td><td style="text-align:left">Mtr for “auxoff”</td></tr><tr class="even"><td style="text-align:left">auxOnAtall</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Addl input energy used in toto when chiller on for any part of subhour, for unforseen uses.</td></tr><tr class="odd"><td style="text-align:left">auxOnAtallMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>input time</td><td style="text-align:left">Mtr for “auxonatall”</td></tr><tr class="even"><td style="text-align:left">auxFullOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>hourly</td><td style="text-align:left">Additional input energy when off for entire subhour (as opposed to in proportion to 1-plr).</td></tr><tr class="odd"><td style="text-align:left">auxFullOffMtri</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>input time</td><td style="text-align:left">Mtr to which auxfulloff is charged, default c.mtri.</td></tr><tr class="even"><td style="text-align:left">nxCh4cp</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">0 or subscript of next chiller in same coolplant. 1st is coolplant.ch1.</td></tr><tr class="odd"><td style="text-align:left">used</td><td>X</td><td>X</td><td style="text-align:left">integer number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Non-0 if a coolplant uses this chiller – else warning</td></tr><tr class="even"><td style="text-align:left">eirMinUnldPlr</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>run start time (of each phase, autoSize or simulate)</td><td style="text-align:left">Chpyeirul(minunldplr): precomputed energy input corr for false loading, prorate for cycling</td></tr><tr class="odd"><td style="text-align:left">chMode</td><td>X</td><td>X</td><td style="text-align:left">unrecognized</td><td>end of each subhour</td><td style="text-align:left">C_offonch_off or _on: whether this chiller is running, set by staging code.</td></tr><tr class="even"><td style="text-align:left">cap</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">–</td></tr><tr class="odd"><td style="text-align:left">q</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">This chiller’s current primary output power to pri loop</td></tr><tr class="even"><td style="text-align:left">p</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Compressor power input. also see chpp.p, chcp.p. (niles cndpmppwrin, prmpmppwrin, totpwrin)</td></tr><tr class="odd"><td style="text-align:left">pAuxOn</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Chiller-on proporotinal aux power this subhour</td></tr><tr class="even"><td style="text-align:left">pAuxOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Chiller-off proportional aux power this subhour</td></tr><tr class="odd"><td style="text-align:left">pAuxOnAtall</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Chiller on-at-all aux power this subhour</td></tr><tr class="even"><td style="text-align:left">pAuxFullOff</td><td>X</td><td>X</td><td style="text-align:left">number</td><td>end of each subhour</td><td style="text-align:left">Auxfulloff power this subhour</td></tr></tbody></table>
</div>
<p class="footer">Copyright (c) 1997-2020 The CSE Authors. All rights reserved.<br>Generated: 2020-07-23T01:40:37+00:00</p>
</body>
</html>
