
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Documentation Website for CSE">
      
      
        <meta name="author" content="CSE Authors">
      
      
        <link rel="canonical" href="https://cse-sim.github.io/cse/input-data/airhandler/">
      
      
        <link rel="prev" href="../battery/">
      
      
        <link rel="next" href="../heatplant/">
      
      
      <link rel="icon" href="../../assets/images/favicon.svg">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.4.10">
    
    
      
        <title>AIRHANDLER - Documentation</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.fad675c6.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.356b1318.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CSource+Code+Pro:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Source Code Pro"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/print-site.css">
    
      <link rel="stylesheet" href="../../css/print-site-material.css">
    
      <link rel="stylesheet" href="https://unpkg.com/katex@0/dist/katex.min.css">
    
      <link rel="stylesheet" href="../../assets/stylesheets/extra_styles.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    
      <script>var palette=__md_get("__palette");if(palette&&"object"==typeof palette.color)for(var key of Object.keys(palette.color))document.body.setAttribute("data-md-color-"+key,palette.color[key])</script>
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#airhandler" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Documentation" class="md-header__button md-logo" aria-label="Documentation" data-md-component="logo">
      
  <img src="../../assets/images/logo-cse-white.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Documentation
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              AIRHANDLER
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme)" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_3" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m14.3 16-.7-2h-3.2l-.7 2H7.8L11 7h2l3.2 9h-1.9M20 8.69V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12 20 8.69m-9.15 3.96h2.3L12 9l-1.15 3.65Z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_2">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5c-.84 0-1.65.15-2.39.42L12 2M3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29L3.34 7m.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14L3.36 17M20.65 7l-1.77 3.79a7.023 7.023 0 0 0-2.38-4.15l4.15.36m-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29L20.64 17M12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44L12 22Z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to system preference"  type="radio" name="__palette" id="__palette_3">
    
      <label class="md-header__button md-icon" title="Switch to system preference" for="__palette_2" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3 3.19.09m3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95 2.06.05m-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31Z"/></svg>
      </label>
    
  
</form>
      
    
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/cse-sim/cse" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 496 512"><!--! Font Awesome Free 6.4.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
  </div>
  <div class="md-source__repository">
    cse
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Documentation" class="md-nav__button md-logo" aria-label="Documentation" data-md-component="logo">
      
  <img src="../../assets/images/logo-cse-white.svg" alt="logo">

    </a>
    Documentation
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/cse-sim/cse" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 496 512"><!--! Font Awesome Free 6.4.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
  </div>
  <div class="md-source__repository">
    cse
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Introduction
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
    <li class="md-nav__item">
      <a href="../../operation/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Operation
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../../input-structure/" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Input Structure
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            Input Structure
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/the-preprocessor/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    The Preprocessor
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/cse-input-language-statements/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    CSE Input Language Statements
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/expressions/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Expressions
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/user-defined-functions/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    User-defined Functions
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/probes/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Probes
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../input-structure/variation-frequencies-revisited/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Variation Frequencies Revisited
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Input Data
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            Input Data
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../top-members/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    TOP Members
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../holiday/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    HOLIDAY
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../descond/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DESCOND
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../material/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    MATERIAL
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../construction/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    CONSTRUCTION
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../foundation/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FOUNDATION
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../fndblock/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FNDBLOCK
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../layer/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    LAYER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../glazetype/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    GLAZETYPE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../meter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    METER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwmeter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../afmeter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    AFMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../loadmeter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    LOADMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../accumulator/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ACCUMULATOR
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../zone/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ZONE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../gain/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    GAIN
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../surface/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    SURFACE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../window/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    WINDOW
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../shade/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    SHADE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../sgdist/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    SGDIST
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../door/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DOOR
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../perimeter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PERIMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../terminal/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    TERMINAL
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../izxfer/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    IZXFER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../doas/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DOAS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../rsys/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    RSYS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../ductseg/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DUCTSEG
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../performancemap/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PERFORMANCEMAP
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwdayuse/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWDAYUSE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwuse/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWUSE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwsys/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSYS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwheater/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWHEATER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwloopheater/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLOOPHEATER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwheatrec/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWHEATREC
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwtank/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWTANK
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwpump/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWPUMP
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwloop/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLOOP
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwlooppump/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLOOPPUMP
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwloopseg/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLOOPSEG
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwloopbranch/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLOOPBRANCH
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwsolarsys/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSOLARSYS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../dhwsolarcollector/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSOLARCOLLECTOR
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../pvarray/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PVARRAY
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../shadex/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    SHADEX
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../battery/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    BATTERY
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  <span class="md-ellipsis">
    AIRHANDLER
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  <span class="md-ellipsis">
    AIRHANDLER
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#ahname" class="md-nav__link">
    <span class="md-ellipsis">
      ahName
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ahsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahSched
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ahfxvffan" class="md-nav__link">
    <span class="md-ellipsis">
      ahFxVfFan
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-supply-air-temperature-controller" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Supply Air Temperature Controller
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Supply Air Temperature Controller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahtssp" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsSp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahfancycles" class="md-nav__link">
    <span class="md-ellipsis">
      ahFanCycles
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahwzczns-ahczczns" class="md-nav__link">
    <span class="md-ellipsis">
      ahWzCzns, ahCzCzns
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsdsc" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsDsC
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsdsh" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsDsH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahctu" class="md-nav__link">
    <span class="md-ellipsis">
      ahCtu
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsramn" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsRaMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsramx" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsRaMx
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-supply-fan" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Supply fan
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Supply fan">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#sfantype" class="md-nav__link">
    <span class="md-ellipsis">
      sfanType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanvfds" class="md-nav__link">
    <span class="md-ellipsis">
      sfanVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanvfmxf" class="md-nav__link">
    <span class="md-ellipsis">
      sfanVfMxF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanpress" class="md-nav__link">
    <span class="md-ellipsis">
      sfanPress
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanelecpwr" class="md-nav__link">
    <span class="md-ellipsis">
      sfanElecPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfaneff" class="md-nav__link">
    <span class="md-ellipsis">
      sfanEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanshaftbhp" class="md-nav__link">
    <span class="md-ellipsis">
      sfanShaftBhp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfancurvepy" class="md-nav__link">
    <span class="md-ellipsis">
      sfanCurvePy
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmoteff" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMotEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmotpos" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMotPos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmtr" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-returnrelief-fan" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Return/Relief fan
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Return/Relief fan">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#rfantype" class="md-nav__link">
    <span class="md-ellipsis">
      rfanType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanvfds" class="md-nav__link">
    <span class="md-ellipsis">
      rfanVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanvfmxf" class="md-nav__link">
    <span class="md-ellipsis">
      rfanVfMxF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanpress" class="md-nav__link">
    <span class="md-ellipsis">
      rfanPress
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanelecpwr" class="md-nav__link">
    <span class="md-ellipsis">
      rfanElecPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfaneff" class="md-nav__link">
    <span class="md-ellipsis">
      rfanEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanshaftbhp" class="md-nav__link">
    <span class="md-ellipsis">
      rfanShaftBhp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfancurvepy" class="md-nav__link">
    <span class="md-ellipsis">
      rfanCurvePy
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmoteff" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMotEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmotpos" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMotPos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmtr" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-heating-coilmodeling-furnaces" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Heating coil/Modeling Furnaces
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Heating coil/Modeling Furnaces">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahhctype" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcSched
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhccaptrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcCapTRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcfxcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcFxCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcheatplant" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcHeatplant
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhceirr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcEirR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhceffr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcEffR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcpyei" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcPyEi
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcstackeffect" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcStackEffect
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcap17" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCap17
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcaprat1747" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapRat1747
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcaprat9547" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapRat9547
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcap35" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCap35
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpfd35df" class="md-nav__link">
    <span class="md-ellipsis">
      ahpFd35Df
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcapia" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapIa
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcapsuph" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapSupH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpeffsuph" class="md-nav__link">
    <span class="md-ellipsis">
      ahpEffSupH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpsuphmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahpSupHMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrpk" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrPk
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrfmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrFMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrfmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrFMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptoff" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTOff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpton" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTOn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcop47" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCOP47
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcop17" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCOP17
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpinia" class="md-nav__link">
    <span class="md-ellipsis">
      ahpInIa
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcd" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCd
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcaux" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcAux
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-cooling-coil" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Cooling coil
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Cooling coil">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahcctype" class="md-nav__link">
    <span class="md-ellipsis">
      ahccType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahccSched
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccaptrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCapTRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccapsrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCapSRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccshrrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccSHRRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccfxcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahccFxCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccmintevap" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinTEvap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcck1" class="md-nav__link">
    <span class="md-ellipsis">
      ahccK1
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccbypass" class="md-nav__link">
    <span class="md-ellipsis">
      ahccBypass
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcceirr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccEirR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccminunldplr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinUnldPlr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccminfsldplr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinFsldPlr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptt" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptf" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptflim" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptFLim
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxeirt" class="md-nav__link">
    <span class="md-ellipsis">
      pydxEirT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxeirul" class="md-nav__link">
    <span class="md-ellipsis">
      pydxEirUl
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccoolplant" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCoolplant
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccgpmds" class="md-nav__link">
    <span class="md-ellipsis">
      ahccGpmDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccntuods" class="md-nav__link">
    <span class="md-ellipsis">
      ahccNtuoDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccntuids" class="md-nav__link">
    <span class="md-ellipsis">
      ahccNtuiDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstdben" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTDbEn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstwben" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTWbEn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstdbcnd" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTDbCnd
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccvfr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccVfR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccvfrperton" class="md-nav__link">
    <span class="md-ellipsis">
      ahccVfRperTon
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccaux" class="md-nav__link">
    <span class="md-ellipsis">
      ahccAux
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-outside-air" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Outside Air
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Outside Air">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#oamnctrl" class="md-nav__link">
    <span class="md-ellipsis">
      oaMnCtrl
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oavfdsmn" class="md-nav__link">
    <span class="md-ellipsis">
      oaVfDsMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oamnfrac" class="md-nav__link">
    <span class="md-ellipsis">
      oaMnFrac
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oazoneleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaZoneLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaecotype" class="md-nav__link">
    <span class="md-ellipsis">
      oaEcoType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oalimt" class="md-nav__link">
    <span class="md-ellipsis">
      oaLimT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oalime" class="md-nav__link">
    <span class="md-ellipsis">
      oaLimE
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaoaleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaOaLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaraleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaRaLeak
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-heat-recovery" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Heat Recovery
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Heat Recovery">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#oahxvfds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffhds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffHDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffhf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffHf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffhds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffHDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffhf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffHf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffcds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffCDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffcf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffCf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffcds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffCDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffcf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffCf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxbypass" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXBypass
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxauxpwr" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXAuxPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-leaks-and-losses" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Leaks and Losses
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Leaks and Losses">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahsoleak" class="md-nav__link">
    <span class="md-ellipsis">
      ahSOLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahroleak" class="md-nav__link">
    <span class="md-ellipsis">
      ahROLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahsoloss" class="md-nav__link">
    <span class="md-ellipsis">
      ahSOLoss
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahroloss" class="md-nav__link">
    <span class="md-ellipsis">
      ahROLoss
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Crankcase Heater
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Crankcase Heater">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#cchcm" class="md-nav__link">
    <span class="md-ellipsis">
      cchCM
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchpmx" class="md-nav__link">
    <span class="md-ellipsis">
      cchPMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchpmn" class="md-nav__link">
    <span class="md-ellipsis">
      cchPMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtmx" class="md-nav__link">
    <span class="md-ellipsis">
      cchTMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtmn" class="md-nav__link">
    <span class="md-ellipsis">
      cchTMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchdt" class="md-nav__link">
    <span class="md-ellipsis">
      cchDT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchton" class="md-nav__link">
    <span class="md-ellipsis">
      cchTOn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtoff" class="md-nav__link">
    <span class="md-ellipsis">
      cchTOff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchmtr" class="md-nav__link">
    <span class="md-ellipsis">
      cchMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#endairhandler" class="md-nav__link">
    <span class="md-ellipsis">
      endAirHandler
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../heatplant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    HEATPLANT
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../boiler/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    BOILER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../coolplant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    COOLPLANT
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../chiller/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    CHILLER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../towerplant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    TOWERPLANT
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../reportfile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    REPORTFILE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../report/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    REPORT
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../reportcol/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    REPORTCOL
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../exportfile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    EXPORTFILE
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../export/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    EXPORT
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../exportcol/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    EXPORTCOL
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../importfile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    IMPORTFILE
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
    <li class="md-nav__item">
      <a href="../../output-reports/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Output Reports
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../../probe-definitions/" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Probe Definitions
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            Probe Definitions
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/AFMETER/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    AFMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/accumulator/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Accumulator
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/ahRes/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ahRes
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/airHandler/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    airHandler
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/Battery/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Battery
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/boiler/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Boiler
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/chiller/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Chiller
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/construction/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Construction
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/coolPlant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    coolPlant
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DESCOND/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DESCOND
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWDayUse/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWDayUse
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWHeater/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWHeater
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWHeatRec/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWHeatRec
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWLoop/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLoop
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWLoopBranch/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLoopBranch
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWLoopHeater/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLoopHeater
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWLoopPump/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLoopPump
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWLoopSeg/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWLoopSeg
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWMETER/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWPump/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWPump
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWSolarCollector/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSolarCollector
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWSolarSys/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSolarSys
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWSYS/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSYS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWSYSRES/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWSYSRES
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWTank/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWTank
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DHWUse/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DHWUse
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DUCTSEGRes/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DUCTSEGRes
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/DuctSeg/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    DuctSeg
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/doas/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Doas
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/door/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Door
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/export/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Export
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/exportCol/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    exportCol
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/exportFile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    exportFile
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/foundation/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Foundation
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/foundationBlock/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    foundationBlock
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/gain/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Gain
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/glazeType/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    glazeType
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/heatPlant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    heatPlant
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/holiday/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Holiday
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/Inverse/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Inverse
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/importFile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    importFile
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/izXfer/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    izXfer
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/LOADMETER/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    LOADMETER
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/layer/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Layer
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/mass/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Mass
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/material/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Material
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/meter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Meter
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/PERFORMANCEMAP/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PERFORMANCEMAP
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/PipeSeg/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PipeSeg
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/PMGRIDAXIS/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PMGRIDAXIS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/PMLOOKUPDATA/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PMLOOKUPDATA
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/PVArray/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    PVArray
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/perimeter/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Perimeter
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/RSYS/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    RSYS
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/RSYSRes/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    RSYSRes
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/report/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Report
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/reportCol/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    reportCol
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/reportFile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    reportFile
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/SHADEX/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    SHADEX
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/sgdist/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Sgdist
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/shade/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Shade
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/surface/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Surface
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/terminal/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Terminal
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/top/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Top
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/towerPlant/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    towerPlant
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/weather/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Weather
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/weatherFile/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    weatherFile
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/weatherNextHour/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    weatherNextHour
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/window/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Window
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/xsurf/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Xsurf
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/zhx/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Zhx
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/znRes/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    znRes
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
    <li class="md-nav__item">
      <a href="../../probe-definitions/zone/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Zone
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#ahname" class="md-nav__link">
    <span class="md-ellipsis">
      ahName
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ahsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahSched
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ahfxvffan" class="md-nav__link">
    <span class="md-ellipsis">
      ahFxVfFan
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-supply-air-temperature-controller" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Supply Air Temperature Controller
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Supply Air Temperature Controller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahtssp" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsSp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahfancycles" class="md-nav__link">
    <span class="md-ellipsis">
      ahFanCycles
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahwzczns-ahczczns" class="md-nav__link">
    <span class="md-ellipsis">
      ahWzCzns, ahCzCzns
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsdsc" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsDsC
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsdsh" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsDsH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahctu" class="md-nav__link">
    <span class="md-ellipsis">
      ahCtu
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsramn" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsRaMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahtsramx" class="md-nav__link">
    <span class="md-ellipsis">
      ahTsRaMx
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-supply-fan" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Supply fan
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Supply fan">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#sfantype" class="md-nav__link">
    <span class="md-ellipsis">
      sfanType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanvfds" class="md-nav__link">
    <span class="md-ellipsis">
      sfanVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanvfmxf" class="md-nav__link">
    <span class="md-ellipsis">
      sfanVfMxF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanpress" class="md-nav__link">
    <span class="md-ellipsis">
      sfanPress
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanelecpwr" class="md-nav__link">
    <span class="md-ellipsis">
      sfanElecPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfaneff" class="md-nav__link">
    <span class="md-ellipsis">
      sfanEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanshaftbhp" class="md-nav__link">
    <span class="md-ellipsis">
      sfanShaftBhp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfancurvepy" class="md-nav__link">
    <span class="md-ellipsis">
      sfanCurvePy
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmoteff" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMotEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmotpos" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMotPos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sfanmtr" class="md-nav__link">
    <span class="md-ellipsis">
      sfanMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-returnrelief-fan" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Return/Relief fan
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Return/Relief fan">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#rfantype" class="md-nav__link">
    <span class="md-ellipsis">
      rfanType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanvfds" class="md-nav__link">
    <span class="md-ellipsis">
      rfanVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanvfmxf" class="md-nav__link">
    <span class="md-ellipsis">
      rfanVfMxF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanpress" class="md-nav__link">
    <span class="md-ellipsis">
      rfanPress
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanelecpwr" class="md-nav__link">
    <span class="md-ellipsis">
      rfanElecPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfaneff" class="md-nav__link">
    <span class="md-ellipsis">
      rfanEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanshaftbhp" class="md-nav__link">
    <span class="md-ellipsis">
      rfanShaftBhp
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfancurvepy" class="md-nav__link">
    <span class="md-ellipsis">
      rfanCurvePy
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmoteff" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMotEff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmotpos" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMotPos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rfanmtr" class="md-nav__link">
    <span class="md-ellipsis">
      rfanMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-heating-coilmodeling-furnaces" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Heating coil/Modeling Furnaces
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Heating coil/Modeling Furnaces">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahhctype" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcSched
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhccaptrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcCapTRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcfxcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcFxCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcheatplant" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcHeatplant
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhceirr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcEirR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhceffr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcEffR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcpyei" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcPyEi
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcstackeffect" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcStackEffect
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcap17" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCap17
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcaprat1747" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapRat1747
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcaprat9547" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapRat9547
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcap35" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCap35
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpfd35df" class="md-nav__link">
    <span class="md-ellipsis">
      ahpFd35Df
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcapia" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapIa
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcapsuph" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCapSupH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpeffsuph" class="md-nav__link">
    <span class="md-ellipsis">
      ahpEffSupH
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpsuphmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahpSupHMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptfrpk" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTFrPk
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrfmn" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrFMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrfmx" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrFMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpdfrcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahpDfrCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahptoff" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTOff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpton" class="md-nav__link">
    <span class="md-ellipsis">
      ahpTOn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcop47" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCOP47
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcop17" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCOP17
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpinia" class="md-nav__link">
    <span class="md-ellipsis">
      ahpInIa
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahpcd" class="md-nav__link">
    <span class="md-ellipsis">
      ahpCd
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcaux" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcAux
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahhcauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahhcAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-cooling-coil" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Cooling coil
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Cooling coil">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahcctype" class="md-nav__link">
    <span class="md-ellipsis">
      ahccType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccsched" class="md-nav__link">
    <span class="md-ellipsis">
      ahccSched
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccaptrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCapTRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccapsrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCapSRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccshrrat" class="md-nav__link">
    <span class="md-ellipsis">
      ahccSHRRat
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccfxcap" class="md-nav__link">
    <span class="md-ellipsis">
      ahccFxCap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccmintevap" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinTEvap
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcck1" class="md-nav__link">
    <span class="md-ellipsis">
      ahccK1
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccbypass" class="md-nav__link">
    <span class="md-ellipsis">
      ahccBypass
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcceirr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccEirR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccminunldplr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinUnldPlr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccminfsldplr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccMinFsldPlr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptt" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptf" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptF
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxcaptflim" class="md-nav__link">
    <span class="md-ellipsis">
      pydxCaptFLim
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxeirt" class="md-nav__link">
    <span class="md-ellipsis">
      pydxEirT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pydxeirul" class="md-nav__link">
    <span class="md-ellipsis">
      pydxEirUl
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahcccoolplant" class="md-nav__link">
    <span class="md-ellipsis">
      ahccCoolplant
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccgpmds" class="md-nav__link">
    <span class="md-ellipsis">
      ahccGpmDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccntuods" class="md-nav__link">
    <span class="md-ellipsis">
      ahccNtuoDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccntuids" class="md-nav__link">
    <span class="md-ellipsis">
      ahccNtuiDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstdben" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTDbEn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstwben" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTWbEn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccdstdbcnd" class="md-nav__link">
    <span class="md-ellipsis">
      ahccDsTDbCnd
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccvfr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccVfR
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccvfrperton" class="md-nav__link">
    <span class="md-ellipsis">
      ahccVfRperTon
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccaux" class="md-nav__link">
    <span class="md-ellipsis">
      ahccAux
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahccauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      ahccAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-outside-air" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Outside Air
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Outside Air">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#oamnctrl" class="md-nav__link">
    <span class="md-ellipsis">
      oaMnCtrl
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oavfdsmn" class="md-nav__link">
    <span class="md-ellipsis">
      oaVfDsMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oamnfrac" class="md-nav__link">
    <span class="md-ellipsis">
      oaMnFrac
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oazoneleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaZoneLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaecotype" class="md-nav__link">
    <span class="md-ellipsis">
      oaEcoType
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oalimt" class="md-nav__link">
    <span class="md-ellipsis">
      oaLimT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oalime" class="md-nav__link">
    <span class="md-ellipsis">
      oaLimE
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaoaleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaOaLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oaraleak" class="md-nav__link">
    <span class="md-ellipsis">
      oaRaLeak
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-heat-recovery" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Heat Recovery
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Heat Recovery">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#oahxvfds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXVfDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffhds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffHDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffhf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffHf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffhds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffHDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffhf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffHf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffcds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffCDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxseneffcf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXSenEffCf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffcds" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffCDs
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxlateffcf2" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXLatEffCf2
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxbypass" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXBypass
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxauxpwr" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXAuxPwr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#oahxauxmtr" class="md-nav__link">
    <span class="md-ellipsis">
      oaHXAuxMtr
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-leaks-and-losses" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Leaks and Losses
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Leaks and Losses">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#ahsoleak" class="md-nav__link">
    <span class="md-ellipsis">
      ahSOLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahroleak" class="md-nav__link">
    <span class="md-ellipsis">
      ahROLeak
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahsoloss" class="md-nav__link">
    <span class="md-ellipsis">
      ahSOLoss
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ahroloss" class="md-nav__link">
    <span class="md-ellipsis">
      ahROLoss
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airhandler-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      AIRHANDLER Crankcase Heater
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AIRHANDLER Crankcase Heater">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#cchcm" class="md-nav__link">
    <span class="md-ellipsis">
      cchCM
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchpmx" class="md-nav__link">
    <span class="md-ellipsis">
      cchPMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchpmn" class="md-nav__link">
    <span class="md-ellipsis">
      cchPMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtmx" class="md-nav__link">
    <span class="md-ellipsis">
      cchTMx
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtmn" class="md-nav__link">
    <span class="md-ellipsis">
      cchTMn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchdt" class="md-nav__link">
    <span class="md-ellipsis">
      cchDT
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchton" class="md-nav__link">
    <span class="md-ellipsis">
      cchTOn
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchtoff" class="md-nav__link">
    <span class="md-ellipsis">
      cchTOff
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cchmtr" class="md-nav__link">
    <span class="md-ellipsis">
      cchMtr
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#endairhandler" class="md-nav__link">
    <span class="md-ellipsis">
      endAirHandler
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
  


<h1 id="airhandler">AIRHANDLER<a class="headerlink" href="#airhandler" title="Permanent link">¶</a></h1>
<p>AIRHANDLER defines a central air handling system, containing a fan or fans, optional heating and cooling coils, and optional outside air intake and exhaust. AIRHANDLERs are subobjects of <a class="autorefs autorefs-internal" title="TOP Members" href="../top-members/#top-members">TOP</a>, and deliver air to one or more <a class="autorefs autorefs-internal" href="../zone/#zone">ZONEs</a> through TERMINAL(s). AIRHANDLER objects can be used to model fan ventilation and forced air heating and cooling. Dual duct systems are modeled with two AIRHANDLERs (one for hot air and one for cool air) and two <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINALs</a> in each zone. Figure 2 shows…. [need a sentence that explains the figure.]</p>
<figure>
<p><img alt="Air handler diagram" src="../../assets/images/image1.png"/></p>
<figcaption>
<p>Air handler diagram</p>
</figcaption>
</figure>
<p>AIRHANDLER is designed primarily to model a central system that supplies hot or cold air at a centrally determined temperature (the "Supply Temperature Setpoint") to Variable Air Volume (VAV) terminals in the zones. Some additional variations are also supported:</p>
<ol>
<li>
<p>The AIRHANDLER can model a constant volume, fan-always-on system, where the supply temperature varies to meet the load of a single zone (that is, the thermostat controls the heating and/or cooling coil, but not the fan). This is done by setting the terminal minimum flow, <em>tuVfMn,</em> equal to the maximum flow, <em>tuVfMxH</em> for heating and/or <em>tuVfMxC</em> for cooling, and using a supply temperature control method that adjusts the temperature to the load (<em>ahTsSp</em> = WZ, CZ, or ZN2, described below).</p>
</li>
<li>
<p>The AIRHANDLER can model constant volume, fan cycling systems where the fan cycles with a single zone thermostat, running at full flow enough of the time to meet the load and shutting completely off the rest of the time, rather than running at variable flow to adjust to the demand from the zones.</p>
<p>This variation is invoked by specifying <em>ahFanCycles</em>= YES (usually with <em>ahTsSp</em>=ZN, described below). The user should be aware that this is done by treating fractional flow as equivalent to fractional on-time in most of the program, adjusting for the higher flow and less than 100% duty cycle only in a few parts of the model known to be non-linear, such as computation of cooling coil performance, fan heat, and duct leakage. For example, the outside air inputs, designed for VAV modeling, won't work in the expected manner unless you keep this modeling method in mind.</p>
</li>
<li>
<p>The AIRHANDLER can supply hot air, cold air, or shut off according to the requirements of a single zone. This variation is invoked by giving <em>ahTsSp</em> = ZN or ZN2, both described further below.</p>
</li>
</ol>
<h3 id="ahname">ahName<a class="headerlink" href="#ahname" title="Permanent link">¶</a></h3>
<p>Name of air handler: give after the word AIRHANDLER. Required for reference in <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINALs</a>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>63 characters</em></td>
<td></td>
<td>Yes</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahsched">ahSched<a class="headerlink" href="#ahsched" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Air handler schedule; OFF or ON, hourly schedulable by using CSE expression.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>OFF</td>
<td>supply fan off; air handler not operating.</td>
</tr>
<tr>
<td>ON</td>
<td>supply fan runs, at varying volume according to <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a> demand (except if <em>ahFanCycles</em> = YES, fan cycles on and off at full volume).</td>
</tr>
</tbody>
</table>
<p>The following might be used to run an air handler between 8 AM and 5 PM:</p>
<div class="language-text highlight"><pre><span></span><code>    ahSched = select(  ($hour &gt; 8 &amp;&amp; $hour &lt;= 5),  ON, default, OFF );
</code></pre></div>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>ON/OFF</td>
<td>ON</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahfxvffan">ahFxVfFan<a class="headerlink" href="#ahfxvffan" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan flow rate multiplier for autosized fan(s). The default value (1.1) specifies 10% oversizing.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x ≥ 0</td>
<td>1.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-supply-air-temperature-controller">AIRHANDLER Supply Air Temperature Controller<a class="headerlink" href="#airhandler-supply-air-temperature-controller" title="Permanent link">¶</a></h2>
<h3 id="ahtssp">ahTsSp<a class="headerlink" href="#ahtssp" title="Permanent link">¶</a></h3>
<p>Type: <em>float or choice</em></p>
<p>Supply temperature setpoint numeric value OR* choice of control method (WZ, CZ, RA, ZN, or ZN2):</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td><em>float</em></td>
<td>A numeric value specifies the supply temperature setpoint. An expression can be used to make dependent on time, weather, etc.</td>
</tr>
<tr>
<td>WZ</td>
<td>Warmest Zone: for cooling, sets the supply temperature setpoint each subhour so that the control zone (see <em><a class="autorefs autorefs-internal" title="ahWzCzns, ahCzCzns" href="#ahwzczns-ahczczns">ahWzCzns</a></em>) requiring the coolest supply temperature can meet its load with its VAV damper 90% of the way from its minimum opening to its maximum, that is, at a flow of: <em>tuVfMn</em> + .9(<em>tuVfMxC</em> - * <a class="autorefs autorefs-internal" href="../terminal/#tuvfmn">tuVfMn</a>*).</td>
</tr>
<tr>
<td>CZ</td>
<td>Coolest Zone: analogous to WZ, but for heating</td>
</tr>
<tr>
<td>RA</td>
<td>Supply temperature setpoint value is controlled by return air temperature (this cannot be done with a CSE expression without lagging a subhour). See <em>ahTsRaMn</em> and <em>ahTsRaMx</em>.</td>
</tr>
<tr>
<td>ZN</td>
<td>Causes air handler to switch between heating, OFF, and cooling as required by the load of a single zone. When the zone thermostat (modeled through the <em>tuTC</em> and <em>tuTH</em> inputs) calls for neither heating nor cooling, the air handler shuts down, including stopping its fan(s). Changes <em>ahFanCycles</em> default to YES, to simulate a constant volume, fan cycling system.</td>
</tr>
<tr>
<td></td>
<td>Supply temperature setpoint value when <em>ahFanCycles</em> = YES is taken from <em>ahTsMn</em> for cooling, from <em>ahTsMx</em> for heating (actual temperatures expected to be limited by coil capacity since fan is running at full flow). When <em>ahFanCycles</em> = NO, the setpoint is determined to allow meeting the load, as for WZ and CZ.</td>
</tr>
<tr>
<td></td>
<td>When the zone is calling for neither heat nor cold, the air handler shuts down, including stopping its fan(s), regardless of the <em>ahFanCycles</em> value.</td>
</tr>
<tr>
<td>ZN2</td>
<td>Causes air handler to switch between heating, cooling, and FAN ONLY operation as required by the load of a single zone. To model a constant volume system where the fan runs continuously, use ZN2 and set the terminal minimum flow (<em>tuVfMn</em>) equal to the maximum (<em>tuVfMxC</em> and/or <em>tuVfMxH</em>).</td>
</tr>
<tr>
<td></td>
<td>When <em>ahTsSp</em> is ZN2, the supply temperature setpoint is determined to allow meeting the load, as for WZ and CZ, described above.</td>
</tr>
</tbody>
</table>
<p>Only when <em>ahTsSp</em> is ZN or ZN2 does AIRHANDLER switches between heating and cooling supply temperatures according to demand. In other cases, there is but a single setpoint value or control method (RA, CZ, or WZ); if you want the control method or numeric value to change according to time of day or year, outside temperature, etc., your CSE input must contain an appropriate conditional expression for <em>ahTsSp</em>.</p>
<p>Unless <em>ahTsSp</em> is ZN or ZN2, the AIRHANDLER does not know whether it is heating or cooling, and will use either the heating coil or cooling coil, if available, as necessary, to keep the supply air at the single setpoint temperature. The coil schedule members, described below, allow you to disable present coils when you don't want them to operate, as to prevent cooling supply air that is already warm enough when heating the zones. For example, in an AIRHANDLER with both heating and cooling coils, if you are using a conditional expression based on outdoor temperature to change <em>ahTsSp</em> between heating and cooling values, you may use expressions with similar conditions for <em>ahhcSched</em> and <em>ahccSched</em> to disable the cooling coil when heating and vice versa. (<a class="autorefs autorefs-internal" href="../../input-structure/expressions/#expressions">Expressions</a> would also be used in the TERMINALS to activate their heating or cooling setpoints according to the same conditions.)</p>
<p>Giving <em>ahTsSp</em> is disallowed for an air handler with no economizer, no heat coil and no cooling coil. Such an AIRHANDLER object is valid as a ventilator; its supply temperature is not controlled. but rather determined by the outside temperature and/or the return air temperature.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>number</em>, RA<sup>*</sup>, WZ, CZ, ZN<sup>**</sup>, ZN2<sup>**</sup>,</td>
<td>0</td>
<td>Yes, if coil(s) or economizer present</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<p><sup>*</sup> <a class="autorefs autorefs-internal" href="#ahtsramn">ahTsRaMn</a>, <a class="autorefs autorefs-internal" href="#ahtsramx">ahTsRaMx</a>, <a class="autorefs autorefs-internal" href="#ahtsmn">ahTsMn</a>, and <a class="autorefs autorefs-internal" href="#ahtsmx">ahTsMx</a> are <em>required</em> input for this choice.</p>
<p><sup>**</sup> only a single <a class="autorefs autorefs-internal" href="../zone/#zone">ZONE</a> may be used with these choices.</p>
<table>
<thead>
<tr>
<th><strong>To Model</strong></th>
<th><strong>Use</strong></th>
<th><strong>Comments</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV heating <em>OR</em> cooling system</td>
<td><em>ahTsSp</em> = _numeric expression, _ WZ, CZ, or RA</td>
<td>CSE models this most directly</td>
</tr>
<tr>
<td>VAV system that both heats and cools (single duct)</td>
<td>Use a conditional expression to change <em>ahTsSp</em> between heating and cooling values on the basis of outdoor temperature, date, or some other condition.</td>
<td>Also use expressions to disable the unwanted coil and change each zone's setpoints according to same as <em>ahTsSp</em>. For example, when heating, use <em>ahccSched</em> = OFF and <em>tuTC </em>= 999; and when cooling, use <em>ahhcSched</em> = OFF and <em>tuTH</em> = -99.</td>
</tr>
<tr>
<td>Dual duct heating cooling system</td>
<td>Use two AIRHANDLERs</td>
<td></td>
</tr>
<tr>
<td>Single zone VAV system that heats or cools per zone thermostat</td>
<td><em>ahTsSp</em> = ZN2</td>
<td>Supply fan runs, at flow <em>tuVfMn</em>, even when neither heating nor cooling. Supply temp setpoint determined as for CZ or WZ.</td>
</tr>
<tr>
<td>Single zone constant volume system that heats or cools per zone thermostat, e.g. PSZ.</td>
<td><em>ahTsSp</em> = <em>ZN2</em>; <em>tuVfMn</em> = <em>tuVfMxH</em> = <em>tuVfMxC</em></td>
<td>Supply fan circulates air even if neither heating nor cooling. Supply temp setpoint determined as for CZ or WZ. All <em>tuVf</em>'s same forces constant volume.</td>
</tr>
<tr>
<td>Single zone constant volume, fan cycling system that heats or cools per zone thermostat, e.g. PTAC, RESYS, or furnace.</td>
<td><em>ahTsSp</em>= ZN; <em>ahTsMx</em> = heat supply temp setpoint; <em>ahTsMn</em> = cool supply temp setpoint; <em>tuVfMn</em>= 0; <a class="autorefs autorefs-internal" href="../terminal/#tuvfmxh">tuVfMxH</a> = <a class="autorefs autorefs-internal" href="../terminal/#tuvfmxc">tuVfMxC</a> normally; <em>sfanVfDs</em> &gt;= max( <em>tuVfMxH, <a class="autorefs autorefs-internal" href="../terminal/#tuvfmxc">tuVfMxC</a>)</em> to minimize confusion about flow modeled.</td>
<td><em>AhFanCycles</em> defaults to YES. Supply fan off when not heating or cooling. Flow when fan on is <em>tuVfMxH</em> or <em>tuVfMxC</em> as applicable (or <em>sfanVfDs * sfanVfMxF</em> if smaller).</td>
</tr>
</tbody>
</table>
<dl>
<dd>Using AIRHANDLER to Model Various Systems</dd>
</dl>
<!--
extra para to permit page break after frame
-->
<h3 id="ahfancycles">ahFanCycles<a class="headerlink" href="#ahfancycles" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Determines whether the fan cycles with the zone thermostat.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>YES</td>
<td>Supply fan runs only for fraction of the subhour that the zone requests heating or cooling. When running, supply fan runs at full flow (i.e. constant volume), as determined by the more limiting of the air handler and terminal specifications. Use with a single zone only. Not allowed with <em>ahTsSp</em> = ZN2.</td>
</tr>
<tr>
<td>NO</td>
<td>Normal CSE behavior for simulating VAV systems with continuously running (or scheduled), variable flow supply fans. (For constant volume, fan always on modeling, use NO, and make <em>tuVfMn</em> equal to <em>tuVfMxH/C</em>.)</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>YES, NO</td>
<td>YES when <em>ahTsSp</em>=ZN, NO otherwise</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahtsmn">ahTsMn<a class="headerlink" href="#ahtsmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Minimum supply temperature. Also used as cooling supply temperature setpoint value under <em>ahTsSp</em> = ZN.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>no limit</em>; typically: 40 ≤ <em>x</em> ≤ 140°</td>
<td>0°F</td>
<td>Only for <em>ahTsSp</em>=RA</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<!-- P to permit page break after frame -->
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>no limit</em>; typically: 40 ≤ <em>x</em> ≤ 140°</td>
<td>999° F</td>
<td>Only for <em>asTsSp</em>=RA; recommend giving for <em>ahTsSp</em>=ZN</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahtsmx">ahTsMx<a class="headerlink" href="#ahtsmx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Maximum supply temperature. Also used as heating supply temperature setpoint value under <em>ahTsSp</em> = ZN.</p>
<!-- P to permit page break after frame -->
<h3 id="ahwzczns-ahczczns">ahWzCzns, ahCzCzns<a class="headerlink" href="#ahwzczns-ahczczns" title="Permanent link">¶</a></h3>
<p>Type: <em>zone names</em> or <em>ALL</em> or <em>ALL_BUT zone names</em>**</p>
<p>Specify zones monitored to determine supply temperature setpoint value (control zones), under <em>ahTsSp</em>=WZ and CZ respectively.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td><em>zone names</em></td>
<td>A list of zone names, with commas between them. Up to 15 names may be given.</td>
</tr>
<tr>
<td>ALL_BUT</td>
<td>May be followed by a a comma and list of up to 14 zone names; all zones on air handler other than these are the control zones.</td>
</tr>
<tr>
<td>ALL</td>
<td>Indicates that all zones with terminals connected to the air handler are control zones.</td>
</tr>
</tbody>
</table>
<p>A comma must be entered between zone names and after the word ALL_BUT.</p>
<!-- P to permit page break after frame -->
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name(s) of ZONEs</em> ALL ALL_BUT <em>zone Name(s)</em></td>
<td>ALL</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahtsdsc">ahTsDsC<a class="headerlink" href="#ahtsdsc" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Cooling design supply temperature, for sizing coil vs fan.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td>x &gt; 0</td>
<td><em>ahTsMn</em></td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahtsdsh">ahTsDsH<a class="headerlink" href="#ahtsdsh" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heating design supply temperature, for sizing coil vs fan.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td>x &gt; 0</td>
<td><em>ahTsMx</em></td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahctu">ahCtu<a class="headerlink" href="#ahctu" title="Permanent link">¶</a></h3>
<p>Type: <em>terminal name</em></p>
<p>Terminal monitored to determine whether to heat or cool under ZN and ZN2 supply temperature setpoint control. Not needed if the air handler serves only one terminal (ahCtu then defaults automatically); required if it serves more than one.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>name of a <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a></td>
<td>AIRHANDLER's <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a>, if only one</td>
<td>If <em>ahTsSp</em> = ZN with more than 1 <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a></td>
<td>hourly</td>
</tr>
</tbody>
</table>
<!-- For page break -->
<p><em>AhTsRaMn</em> and <em>ahTsRaMx</em> are used when <em>ahTsSp</em> is RA.</p>
<h3 id="ahtsramn">ahTsRaMn<a class="headerlink" href="#ahtsramn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Return air temperature at which the supply temperature setpoint is at the <em>maximum</em> supply temperature, <em>ahTsMx</em>.</p>
<h3 id="ahtsramx">ahTsRaMx<a class="headerlink" href="#ahtsramx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Return air temperature at which the supply temperature setpoint is at the <em>minimum</em> supply temperature, <em>ahTsMn</em>.</p>
<p>When the return air temperature is between <em><a class="autorefs autorefs-internal" href="#ahtsramn">ahTsRaMn</a></em>and <em>ahTsRaMx</em>, the supply temperature setpoint has a proportional value between <em>ahTsMx</em> and <em>ahTsMn</em>.</p>
<p>If return air moves outside the range <em>ahTsRaMn</em> to <em>ahTsRaMx</em>, the supply temperature setpoint does not change further.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>no limit</em>; typically: 40 ≤ <em>x</em> ≤ 140°</td>
<td><em>none</em></td>
<td>Only for <em>ahTsSp</em>=RA</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-supply-fan">AIRHANDLER Supply fan<a class="headerlink" href="#airhandler-supply-fan" title="Permanent link">¶</a></h2>
<p>All AIRHANDLERs have supply fans.</p>
<h3 id="sfantype">sfanType<a class="headerlink" href="#sfantype" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Supply fan type/position. A BLOWTHRU fan is located in the air path before the coils; a DRAWTHRU fan is after the coils.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>DRAWTHRU, BLOWTHRU</td>
<td>DRAWTHRU</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanvfds">sfanVfDs<a class="headerlink" href="#sfanvfds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design or rated (volumetric) air flow at rated pressure. Many fans will actually blow a larger volume of air at reduced pressure: see <a class="autorefs autorefs-internal" href="#sfanvfmxf">sfanVfMxF</a> (next).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>cfm</td>
<td><em>AUTOSIZE</em> or <em>x</em> ≥ 0</td>
<td><em>none</em></td>
<td>Yes</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanvfmxf">sfanVfMxF<a class="headerlink" href="#sfanvfmxf" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Overrun factor: maximum factor by which fan will exceed rated flow (at reduced pressure, not explicitly modeled). CSE delivers flows demanded by terminals until total flow at supply fan reaches <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a> * sfanVsMxF, then reduces maximum flows to terminals, keeping them in proportion to terminal design flows, to keep total flow at that value.</p>
<p>We recommend giving 1.0 to eliminate overrun in constant volume modeling.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> ≥ 1.0</td>
<td>1.3</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanpress">sfanPress<a class="headerlink" href="#sfanpress" title="Permanent link">¶</a></h3>
<p>Type: float</p>
<p>Design or rated pressure. The work done by the fan is computed as the product of this pressure and the current flow, except that the flow is limited to <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a>. That is, in overrun (see <em>sfanVfMxF</em>) it is assumed that large VAV terminal damper openings allow the pressure to drop in proportion to the flow over rated. This work is added to the air as heat at the fan, and is termed "fan heat". Setting sfanPress to zero will eliminate simulated fan heat for theoretical simulation of a coil only.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>inches H<sub>2</sub>O</td>
<td><em>x</em> &gt; 0</td>
<td>3</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>Prior text: At most, one of the next two items may be given: in combination with <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a> and sfanPress, either is sufficient to compute the other. SfanCurvePy is then used to compute the mechanical power at the fan shaft at partial loads; <a class="autorefs autorefs-internal" href="#sfanmoteff">sfanMotEff</a> allows determining the electrical input from the shaft power.</p>
<p>New possible text (after addition of <a class="autorefs autorefs-internal" href="#sfanelecpwr">sfanElecPwr</a>): Only one of <a class="autorefs autorefs-internal" href="#sfanelecpwr">sfanElecPwr</a>, <a class="autorefs autorefs-internal" href="#sfaneff">sfanEff</a>, and <a class="autorefs autorefs-internal" href="#sfanshaftbhp">sfanShaftBhp</a> may be given: together with <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a> and <a class="autorefs autorefs-internal" href="../zone/#xfanpress">xfanPress</a>, any one is sufficient for CSE to determine the others and to compute the fan heat contribution to the air stream. <!-- TODO: fix! 7-29-2011 --></p>
<h3 id="sfanelecpwr">sfanElecPwr<a class="headerlink" href="#sfanelecpwr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan input power per unit air flow (at design flow and pressure).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>W/cfm</td>
<td><em>x</em> &gt; 0</td>
<td>derived from <a class="autorefs autorefs-internal" href="#sfaneff">sfanEff</a> and <a class="autorefs autorefs-internal" href="#sfanshaftbhp">sfanShaftBhp</a></td>
<td>If <a class="autorefs autorefs-internal" href="#sfaneff">sfanEff</a> and <a class="autorefs autorefs-internal" href="#sfanshaftbhp">sfanShaftBhp</a> not present</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfaneff">sfanEff<a class="headerlink" href="#sfaneff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan efficiency at design flow and pressure, as a fraction.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>derived from <em>sfanShaftBhp</em> if given, else 0.65</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanshaftbhp">sfanShaftBhp<a class="headerlink" href="#sfanshaftbhp" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan shaft brake horsepower at design flow and pressure.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>bhp</td>
<td><em>x</em> &gt; 0</td>
<td>derived from <em>sfanEff</em>.</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfancurvepy">sfanCurvePy<a class="headerlink" href="#sfancurvepy" title="Permanent link">¶</a></h3>
<p>Type: <span class="arithmatex">\(k_0\)</span>, <span class="arithmatex">\(k_1\)</span>, <span class="arithmatex">\(k_2\)</span>, <span class="arithmatex">\(k_3\)</span>, <span class="arithmatex">\(x_0\)</span></p>
<p><span class="arithmatex">\(k_0\)</span> through <span class="arithmatex">\(k_3\)</span> are the coefficients of a cubic polynomial for the curve relating fan relative energy consumption to relative air flow above the minimum flow <span class="arithmatex">\(x_0\)</span>. Up to five <em>floats</em> may be given, separated by commas. 0 is used for any omitted trailing values. The values are used as follows:</p>
<div class="arithmatex">\[
z = k_0 + k_1 \cdot (x - x_0)| + k_2 \cdot (x - x_0)|^2 + k_3 \cdot (x - x_0)|^3
\]</div>
<p>where:</p>
<ul>
<li><span class="arithmatex">\(x\)</span> is the relative fan air flow (as fraction of <em>sfanVfDs</em>; 0 ≤ x ≤ 1);</li>
<li><span class="arithmatex">\(x_0\)</span> is the minimum relative air flow (default 0);</li>
<li><span class="arithmatex">\((x - x_0)|\)</span> is the "positive difference", i.e. <span class="arithmatex">\((x - x_0)\)</span> if <span class="arithmatex">\(x &gt; x_0\)</span>; else 0;</li>
<li><span class="arithmatex">\(z\)</span> is the relative energy consumption.</li>
</ul>
<p>If <span class="arithmatex">\(z\)</span> is not 1.0 for <span class="arithmatex">\(x\)</span> = 1.0, a warning message is displayed and the coefficients are normalized by dividing by the polynomial's value for <span class="arithmatex">\(x\)</span> = 1.0.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td><em>0, 1, 0, 0, 0 (linear)</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanmoteff">sfanMotEff<a class="headerlink" href="#sfanmoteff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Motor/drive efficiency.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.9</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="sfanmotpos">sfanMotPos<a class="headerlink" href="#sfanmotpos" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Motor/drive position: determines disposition of fan motor heat (input energy in excess of work done by fan; the work done by the fan is the "fan heat", always added to air flow).</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>IN_FLOW</td>
<td>add fan motor heat to supply air at the fan position.</td>
</tr>
<tr>
<td>IN_RETURN</td>
<td>add fan motor heat to the return air flow.</td>
</tr>
<tr>
<td>EXTERNAL</td>
<td>discard fan motor heat</td>
</tr>
</tbody>
</table>
<h3 id="sfanmtr">sfanMtr<a class="headerlink" href="#sfanmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Name of meter, if any, to record energy used by supply fan. End use category used is "Fan".</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-returnrelief-fan">AIRHANDLER Return/Relief fan<a class="headerlink" href="#airhandler-returnrelief-fan" title="Permanent link">¶</a></h2>
<p>A return/relief fan is optional. Its presence is established by setting <em>rfanType</em> to a value other than NONE. For additional information on the return/relief fan members, refer to the description of the corresponding supply fan member above.</p>
<h3 id="rfantype">rfanType<a class="headerlink" href="#rfantype" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>relief fan type/position.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>RETURN</td>
<td>fan is at air handler; all return air passes through it.</td>
</tr>
<tr>
<td>RELIEF</td>
<td>fan is in exhaust path. Air being exhausted to the outdoors passes through fan; return air being recirculated does not pass through it.</td>
</tr>
<tr>
<td>NONE</td>
<td>no return/relief fan in this AIRHANDLER.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>NONE, RETURN, RELIEF</td>
<td>NONE</td>
<td>Yes, if fan present</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanvfds">rfanVfDs<a class="headerlink" href="#rfanvfds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>design or rated (volumetric) air flow.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>cfm</td>
<td><em>AUTOSIZE</em> or <em>x</em> &gt; 0</td>
<td><em>sfanVfDs - oaVfDsMn</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanvfmxf">rfanVfMxF<a class="headerlink" href="#rfanvfmxf" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>factor by which fan will exceed design flow (at reduced pressure).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> ≥ 1.0</td>
<td>1.3</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanpress">rfanPress<a class="headerlink" href="#rfanpress" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>design or rated pressure.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>inches H<sub>2</sub>O</td>
<td><em>x</em> &gt; 0</td>
<td>0.75</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p><em>At most one of the next three items (<a class="autorefs autorefs-internal" href="#rfanelecpwr">rfanElecPwr</a>, <a class="autorefs autorefs-internal" href="#rfaneff">rfanEff</a>, <a class="autorefs autorefs-internal" href="#rfanshaftbhp">rfanShaftBhp</a>) may be defined.</em></p>
<h3 id="rfanelecpwr">rfanElecPwr<a class="headerlink" href="#rfanelecpwr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan input power per unit air flow (at design flow and pressure).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>W/cfm</td>
<td><em>x</em> &gt; 0</td>
<td>derived from <a class="autorefs autorefs-internal" href="#rfaneff">rfanEff</a> and <a class="autorefs autorefs-internal" href="#rfanshaftbhp">rfanShaftBhp</a></td>
<td>If <a class="autorefs autorefs-internal" href="#rfaneff">rfanEff</a> and <a class="autorefs autorefs-internal" href="#rfanshaftbhp">rfanShaftBhp</a> not present</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfaneff">rfanEff<a class="headerlink" href="#rfaneff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan efficiency at design flow and pressure.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>derived from <em>rfanShaftBhp</em> if given, else 0.65</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanshaftbhp">rfanShaftBhp<a class="headerlink" href="#rfanshaftbhp" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fan shaft brake horsepower at design flow and pressure.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>bhp</td>
<td><em>x</em> &gt; 0</td>
<td>derived from <em>rfanEff</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfancurvepy">rfanCurvePy<a class="headerlink" href="#rfancurvepy" title="Permanent link">¶</a></h3>
<p>Type: <span class="arithmatex">\(k_0\)</span>, <span class="arithmatex">\(k_1\)</span>, <span class="arithmatex">\(k_2\)</span>, <span class="arithmatex">\(k_3\)</span>, <span class="arithmatex">\(x_0\)</span></p>
<p><span class="arithmatex">\(k_0\)</span> through <span class="arithmatex">\(k_3\)</span> are the coefficients of a cubic polynomial for the curve relating fan relative energy consumption to relative air flow above the minimum flow <span class="arithmatex">\(x_0\)</span>. Up to five <em>floats</em> may be given, separated by commas. 0 is used for any omitted trailing values. The values are used as follows:</p>
<div class="arithmatex">\[
z = k_0 + k_1 \cdot (x - x_0)| + k_2 \cdot (x - x_0)|^2 + k_3 \cdot (x - x_0)|^3
\]</div>
<p>where:</p>
<ul>
<li><span class="arithmatex">\(x\)</span> is the relative fan air flow (as fraction of <em>rfanVfDs</em>; 0 ≤ x ≤ 1);</li>
<li><span class="arithmatex">\(x_0\)</span> is the minimum relative air flow (default 0);</li>
<li><span class="arithmatex">\((x - x_0)|\)</span> is the "positive difference", i.e. <span class="arithmatex">\((x - x_0)\)</span> if <span class="arithmatex">\(x &gt; x_0\)</span>; else 0;</li>
<li><span class="arithmatex">\(z\)</span> is the relative energy consumption.</li>
</ul>
<p>If <span class="arithmatex">\(z\)</span> is not 1.0 for <span class="arithmatex">\(x\)</span> = 1.0, a warning message is displayed and the coefficients are normalized by dividing by the polynomial's value for <span class="arithmatex">\(x\)</span> = 1.0.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td><em>0, 1, 0, 0, 0 (linear)</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanmoteff">rfanMotEff<a class="headerlink" href="#rfanmoteff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Motor/drive efficiency.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.9</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanmotpos">rfanMotPos<a class="headerlink" href="#rfanmotpos" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Motor/drive position.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>IN_FLOW, EXTERNAL</td>
<td>IN_FLOW</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="rfanmtr">rfanMtr<a class="headerlink" href="#rfanmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Name of meter, if any, to record power consumption of this return fan. May be same or different from meter used for other fans and coils in this and other air handlers. "Fan" end use category is used.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-heating-coilmodeling-furnaces">AIRHANDLER Heating coil/Modeling Furnaces<a class="headerlink" href="#airhandler-heating-coilmodeling-furnaces" title="Permanent link">¶</a></h2>
<p>Heating coils are optional devices that warm the air flowing through the AIRHANDLER, including electric resistance heaters, hot water coils supplied by a <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a>, the heating function of an air source heat pump, and furnaces.</p>
<p>Furnaces are modeled as AIRHANDLERs with heat "coils" that model the heating portion of a gas or oil forced hot air furnace. Notes on modeling a furnace with a CSE AIRHANDLER:</p>
<ul>
<li>Give <em>ahhcType</em> = GAS or OIL.</li>
<li>Give <em>ahhcAux's</em> to model the power consumption of pilot, draft fan, etc.</li>
<li>Use <em>ahTsSp</em> = ZN, which implies <em>ahFanCyles</em> = YES, to model constant volume, fan cycling (as opposed to VAV) operation.</li>
<li>Use <em>ahTsMx</em> = an appropriate value around 140 or 180 to limit the supply temperature, simulating the furnace's high temperature cutout (the default <em><a class="autorefs autorefs-internal" href="#ahtsmx">ahTsMx</a></em>of 999 is too high!).</li>
<li>Use a single <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a> on the AIRHANDLER.</li>
<li>To eliminate confusion about the fan cfm (which, precisely, under <em>ahFanCyles</em> = YES, is the smaller of the terminal maximum or the supply fan maximum including overrun), give the same value for <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a> <em>tuVfMxH</em> and AIRHANDLER <em>sfanVfDs</em>, and give <em>sfanVfMxF</em> = 1.0 to eliminate overrun.</li>
<li>You will usually want to use <em>oaVfDsMn</em> = 0 (no outside air), and no economizer.</li>
</ul>
<p>The heating function of an air source heat pump is modeled with an AIRHANDLER with heat coil type AHP. There are several additional heat coil input variables (names beginning with <em>ahp-</em>) described later in the heat coil section. Also, a heat pump generally has a crankcase heater, which is specified with the crankcase heater inputs (<em>cch-</em>), described later in the AIRHANDLER Section 0. If the heat pump also performs cooling, its cooling function is modeled by specifying a suitable cooling coil in the same AIRHANDLER. Use <em>ahccType</em> = DX until a special cooling coil type for heat pumps is implemented. It is the user's responsibility to specify consistent heating and cooling coil inputs when the intent is to model a heat pump that both heats and cools, as CSE treats the heat coil and the cool coil as separate devices.</p>
<p>The next four members apply to all heat coil types, except as noted.</p>
<p>To specify that an AIRHANDLER has a heating coil and thus heating capability, give an <em>ahhcType</em> other than NONE.</p>
<h3 id="ahhctype">ahhcType<a class="headerlink" href="#ahhctype" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Coil type choice:</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>ELECTRIC</td>
<td>electric resistance heat: 100% efficient, can deliver its full rated capacity at any temperature and flow.</td>
</tr>
<tr>
<td>HW</td>
<td>hot water coil, supplied by a <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a> object.</td>
</tr>
<tr>
<td>GAS or OIL</td>
<td>'coil' type that models heating portion of a forced hot air furnace. Furnace 'coil' model uses inputs for full-load efficiency and part-load power input; model must be completed with appropriate auxiliaries, <em>ahTsSp</em>, etc. See notes above.</td>
</tr>
<tr>
<td></td>
<td>GAS and OIL are the same here -- the differences between gas- and oil-fired furnaces is in the auxiliaries (pilot vs. draft fan, etc.), which you specify separately.</td>
</tr>
<tr>
<td>AHP</td>
<td>heating function of an air source heat pump.</td>
</tr>
<tr>
<td>NONE</td>
<td>AIRHANDLER has no heat coil, thus no heating capability.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>ELECTRIC, HW, GAS OIL, AHP, NONE</td>
<td>NONE</td>
<td>Yes, if coil is present</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahhcsched">ahhcSched<a class="headerlink" href="#ahhcsched" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Heat coil schedule; choice of AVAIL or OFF, hourly variable. Use an appropriate ahhcSched expression if heat coil is to operate only at certain times of the day or year or only under certain weather conditions, etc.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>AVAIL</td>
<td>heat coil available: will operate as necessary to heat supply air to supply temperature setpoint, up to the coil's capacity.</td>
</tr>
<tr>
<td>OFF</td>
<td>coil will not operate, no matter how cold supply air is. A HW coil should be scheduled off whenever its <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a> is scheduled off (<em>hpSched</em>) to insure against error messages.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>AVAIL, OFF</td>
<td>AVAIL</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahhccaptrat">ahhcCapTRat<a class="headerlink" href="#ahhccaptrat" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Total heating (output) capacity. For an ELECTRIC, AHP, GAS, or OIL coil, this capacity is always available. For an HW heating coil, when the total heat being requested from the coil's <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a> would overload the <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a>, the capacity of all HW coils connected to the plant (in <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINALs</a> as well as AIRHANDLERs) is reduced proportionately until the requested total heat is within the <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a>'s capacity. For AHP, this value represents the AHRI rated capacity at 47 °F outdoor temperature.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>AUTOSIZE</em> or <em>x</em> ≥ 0</td>
<td><em>none</em></td>
<td>Yes, if coil present</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahhcfxcap">ahhcFxCap<a class="headerlink" href="#ahhcfxcap" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Capacity sizing multiplier for autoSized heating coils. The default value (1.1) specifies 10% oversizing.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>1.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahhcmtr">ahhcMtr<a class="headerlink" href="#ahhcmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Name of meter to accumulate energy use by this heat coil. The input energy used by the coil is accumulated in the end use category "Htg"; for a heat pump, the energy used by the supplemental resistance heaters (regular and defrost) is accumulated under the category "hp". Not allowed when <a class="autorefs autorefs-internal" href="#ahhctype">ahhcType</a> is HW, as an HW coil's energy comes from its <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a>, and the <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a>'s <a class="autorefs autorefs-internal" href="../boiler/#boiler">BOILERs</a> accumulate input energy to meters.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following input is used only when <em>ahhcType</em> is HW:</p>
<h3 id="ahhcheatplant">ahhcHeatplant<a class="headerlink" href="#ahhcheatplant" title="Permanent link">¶</a></h3>
<p>Type: <em>Heatplant name</em></p>
<p>Name of <a class="autorefs autorefs-internal" href="../heatplant/#heatplant">HEATPLANT</a> supporting hot water coil.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a HEATPLANT</em></td>
<td><em>none</em></td>
<td>if <em>ahhcType</em> is HW</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following inputs are used only for furnaces (<em>ahhcType</em> = GAS or OIL).</p>
<p>One of the next two items, but not both, <strong>must</strong> be given for furnaces:</p>
<h3 id="ahhceirr">ahhcEirR<a class="headerlink" href="#ahhceirr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Rated energy input ratio (input energy/output energy) at full power.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> ≥ 1</td>
<td><em>none</em></td>
<td>if <em>ahhcEirR</em> not given and <em>ahhcType</em> is GAS or OIL</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahhceffr">ahhcEffR<a class="headerlink" href="#ahhceffr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Rated efficiency (output energy/input energy; 1/<a class="autorefs autorefs-internal" href="#ahhceirr">ahhcEirR</a>) at full power</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td><em>none</em></td>
<td>if <em>ahhcEirR</em> not given and <em>ahhcType</em> is GAS or OIL</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahhcpyei">ahhcPyEi<a class="headerlink" href="#ahhcpyei" title="Permanent link">¶</a></h3>
<p>Type: <span class="arithmatex">\(k_0\)</span>, <span class="arithmatex">\(k_1\)</span>, <span class="arithmatex">\(k_2\)</span>, <span class="arithmatex">\(k_3\)</span></p>
<p>Coefficients of cubic polynomial function of (subhour average) part-load-ratio (plrAv) to adjust the full-load furnace energy input for part load operation. Enter, separated by commas, in order, the constant part, the coefficient of plrAv, the coefficient of plrAv squared, and the coefficient of plrAv cubed. CSE will normalize the coefficients if necessary to make the polynomial value be 1.0 when the part load ratio is 1.0.</p>
<p>The default, from DOE2, is equivalent to:</p>
<div class="language-text highlight"><pre><span></span><code>    ahhcPyEi = .01861, 1.094209, -.112819, 0.;
</code></pre></div>
<p>which corresponds to the quadratic polynomial:</p>
<div class="arithmatex">\[
\text{pyEi}(\text{plrAv}) = 0.01861 + 1.094209 \cdot \textbf{plrAv} - 0.112819 \cdot \textbf{plrAv}^2
\]</div>
<p>Note that the value of this polynomial adjusts the energy input, not the energy input ratio, for part load operation.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>0.01861, 1.094209, -0.112819, 0.0.</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahhcstackeffect">ahhcStackEffect<a class="headerlink" href="#ahhcstackeffect" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fraction of unused furnace capacity that must be used to make up for additional infiltration caused by stack effect of a hot flue when the (indoor) furnace is NOT running, only in subhours when furnace runs PART of the subhour, per DOE2 model.</p>
<p>This is an obscure feature that will probably never be used, included only due to indecisiveness on the part of most members of the committee designing this program. The first time reader should skip this section, or read it only as an example of deriving an expression to implement a desired relationship.</p>
<p>The stack effect is typically a function of the square root of the difference between the outdoor temperature and the assumed stack temperature.</p>
<p>For example, the following is a typical example for furnace stack effect:</p>
<div class="language-text highlight"><pre><span></span><code>    ahhcStackEffect =  @Top.tDbO &gt;= 68.  ?  0.
                        :  (68. - @Top.tDbO)
                           * sqrt(200.-@Top.tDbO)
                           / (10*68*sqrt(200));
</code></pre></div>
<p>The code "<code>@Top.tDbO &gt;= 68 ? 0. : ...</code>" insures that the value will be 0, not negative, when it is warmer than 68 out (if the furnace were to run when the value was negative, a run-time error would terminate the run).</p>
<p>The factor "<code>(68. - @Top.tDbO)</code>" reflects the fact that the energy requirement to heat the infiltrating air is proportional to how much colder it is than the indoor temperature. Note that its permitted to use a constant for the indoor temperature because if it is below setpoint, the furnace will be running all the time, and there will be no unused capacity and the value of ahhcStackEffect will be moot.</p>
<p>The factor "<code>sqrt(200.-@Top.tDbO)</code>" represents the volume of infiltrated air that is typically proportional to the square root of the driving temperature difference, where 200 is used for the estimated effective flue temperature.</p>
<p>The divisor "<code>/ (10*68*sqrt(200))</code>" is to make the value 0.1 when tDbO is 0, that is, to make the stack effect loss use 10% of unused load when it is 0 degrees out. The actual modeling engineer must know enough about his building to be able to estimate the additional infiltration load at some temperature.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<p>The following heat coil input members, beginning with <em>ahp-</em>, are used when modeling the heating function of an air source heat pump with the air handler heat coil, that is, when <em>ahhcType</em>= AHP is given. Also, see the "<a class="autorefs autorefs-internal" href="#airhandler-crankcase-heater">AIRHANDLER Crankcase Heater</a>" section with regard to specifying the heat pump's crankcase heater.</p>
<h3 id="ahpcap17">ahpCap17<a class="headerlink" href="#ahpcap17" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>AHRI steady state (continuous operation) rated capacity at 70 degrees F indoor (return) air temp, and 17 degrees F outdoor temp, respectively. These values reflect no cycling, frost, or defrost degradation. To help you find input errors, the program issues an error message if ahpCap17 &gt;= <a class="autorefs autorefs-internal" href="#ahhccaptrat">ahhcCapTRat</a>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>x</em> &gt; 0</td>
<td><em>none</em></td>
<td>Yes, for AHP coil</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcaprat1747">ahpCapRat1747<a class="headerlink" href="#ahpcaprat1747" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>The ratio of AHRI steady state (continuous operation) rated capacities at 17 and 47 degrees F outdoor temp. This is used to determine <em>ahpCap35</em> when <em>ahhcCapTRat</em> is AUTOSIZEd.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> &gt; 0</td>
<td>0.6184</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcaprat9547">ahpCapRat9547<a class="headerlink" href="#ahpcaprat9547" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Ratio of <a class="autorefs autorefs-internal" href="#ahcccaptrat">ahccCapTRat</a> to <a class="autorefs autorefs-internal" href="#ahhccaptrat">ahhcCapTRat</a>. This ratio is used for defaulting of AUTOSIZEd heat pump heating and cooling capacities such that they have consistent values as is required given that a heat pump is a single device. If not given, ahpCapRat9547 is determined during calculations using the relationship <a class="autorefs autorefs-internal" href="#ahcccaptrat">ahccCapTRat</a> = 0.98 * <a class="autorefs autorefs-internal" href="#ahhccaptrat">ahhcCapTRat</a> + 180 (derived via correlation of capacities of a set of real units).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>See above</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcap35">ahpCap35<a class="headerlink" href="#ahpcap35" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>AHRI steady state (continuous operation) rated capacity at 35 F outdoor temp, reflecting frost buildup and defrost degradation but no cycling. Unlikely to be available for input; if not given, will be defaulted to <em>ahpFd35Df</em> (next description) times a value determined by linear interpolation between the given <em>ahpCap17</em> and <em>ahhcCapTRat</em> values. If <em>ahpCap35</em> is given, CSE will issue an error message if it is greater than value determined by linear interpolation between <em>ahpCap17</em> and <em>ahhcCapTRat</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>x</em> &gt; 0</td>
<td>from <a class="autorefs autorefs-internal" href="#ahpfd35df">ahpFd35Df</a></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpfd35df">ahpFd35Df<a class="headerlink" href="#ahpfd35df" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Default frost/defrost degradation factor at 35 F: reduction of output at unchanged input, due to defrosting and due to frost on outdoor coil. Used in determining default value for <em>ahpCap35</em> (preceding description); not used if <em>ahpCap35</em> is given.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.85</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcapia">ahpCapIa<a class="headerlink" href="#ahpcapia" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Capacity correction factor for indoor (return) air temperature, expressed as a fraction reduction in capacity per degree above 70F.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.004</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcapsuph">ahpCapSupH<a class="headerlink" href="#ahpcapsuph" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Output capacity of the supplemental reheat coil used when heat pump alone cannot meet the load or to offset the defrost cooling load. Energy consumed by this heater is accumulated in category "HPBU" of ahhcMeter (whereas energy consumption of the heat pump compressor is accumulated under category "Htg").</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btu/hr</td>
<td><em>x</em> ≥ 0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpeffsuph">ahpEffSupH<a class="headerlink" href="#ahpeffsuph" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Efficiency of the supplemental reheat coil. Use values other than the default for gas supplemental heaters.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> &gt; 0</td>
<td>1.0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahpsuphmtr">ahpSupHMtr<a class="headerlink" href="#ahpsuphmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Specifies a meter for recording supplemental heater energy use. End use category "HPBU" is used.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The next seven inputs specify frost buildup and defrosting and their effect on capacity.</p>
<h3 id="ahptfrmn">ahpTFrMn<a class="headerlink" href="#ahptfrmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="ahptfrmx">ahpTFrMx<a class="headerlink" href="#ahptfrmx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="ahptfrpk">ahpTFrPk<a class="headerlink" href="#ahptfrpk" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Lowest, highest, and peak temperatures for frost buildup and defrost effects. Capacity reduction due to frost and defrosting consists of a component due to frost buildup on the outdoor coil, plus a component due to lost heating during the time the heat pump is doing reverse cycle defrosting (heating the outdoor coil to melt off the frost, which cools the indoor coil). The effects of Frost Buildup and of time spent defrosting are computed for different temperature ranges as follows:</p>
<ul>
<li>
<p>Above <em>ahpTFrMx</em>: no frost buildup, no defrosting.</p>
</li>
<li>
<p>At <em>ahpTFrMx</em> OR <em>ahpTFrMn</em>: defrosting time per <em>ahpDfrFMn</em> (next description); no frost buildup effect.</p>
</li>
<li>
<p>At <em>ahpTFrPk</em>: defrosting time per <em>ahpDfrFMx</em>, plus additional output reduction due to effect of frost buildup, computed by linear extrapolation from <em>ahpCap35</em> or its default.</p>
</li>
<li>
<p>Between <em>ahpTFrPk</em> and <em>ahpTFrMn</em> or <em>ahpTFrMx</em>: defrost time and defrost buildup degradation linearly interpolated between values at <em>ahpTFrPk</em> and values at <em>ahpTFrMn</em> or <em>ahpTFrMx</em>.</p>
</li>
<li>
<p>Below <em>ahpTFrMn</em>: no frost buildup effect; time defrosting remains at <em>ahpDfrFMn</em>.</p>
</li>
</ul>
<p>In other words, the curve of capacity loss due to frost buildup follows straight lines from its high point at <em>ahpTFrPk</em> to zero at <em>ahpTFrMn</em> and <em>ahpTFrMx</em>, and remains zero outside the range <em>ahpTFrMn</em> to <em>ahpTFrMx</em>. The height of the high point is determined to match the <em>ahpCap35</em> input value or its default. The curve of time spent defrosting is described in other words in the description of <em>ahpDfrFMn</em> and <em>ahpDfrFMx</em>, next.</p>
<p>An error will occur unless <em>ahpTFrMn</em> &lt; <em>ahpTFrPk</em> &lt; <em>ahpTFrMx</em> and <em>ahpTFrMn</em> &lt; 35 &lt; <em><a class="autorefs autorefs-internal" href="#ahptfrmx">ahpTFrMx</a></em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>x</em> &gt; 0</td>
<td><em>ahpTFrMn</em>: 17, <em>ahpTFrMx</em>: 47, <em>ahpTFrPk</em>: 42</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpdfrfmn">ahpDfrFMn<a class="headerlink" href="#ahpdfrfmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="ahpdfrfmx">ahpDfrFMx<a class="headerlink" href="#ahpdfrfmx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Minimum and maximum fraction of time spent in reverse cycle defrost cooling.</p>
<p>The fraction of the time spent defrosting depends on the outdoor temperature, as follows: at or below <em>ahpTFrMn</em>, and at (but not above) <em>ahpTFrMx</em>, <em>ahpDfrFMn</em> is used. <em>ahpDfrFMx</em> is used at <em>ahpTFrMx</em>. Linear interpolation is used between <em>ahpTFrMn</em> or <em>ahpTFrMx</em> and <em>ahpTFrMx</em>. No time is spent defrosting above <em>ahpTFrMx</em>.</p>
<p>In other words, the curve of time spent defrosting versus outdoor temperature has the value <em>ahpDfrFMn</em> up to <em>ahpTFrMn</em>, then rises in a straight line to <em>ahpDfrFMx</em> at <em>ahpTFrMx</em>, then falls in a straight line back to <em>ahpDfrFMn</em> at <em>ahpTFrMx</em>, then drops directly to zero for all higher temperatures.</p>
<p>During the fraction of the time spent defrosting, the heat pump's input remains constant and the output is changed as follows:</p>
<ul>
<li>
<p>Usual heat output is not delivered to load.</p>
</li>
<li>
<p>Cold output due to reverse cycle operation is delivered to load. See <em>ahpDfrCap</em>.</p>
</li>
<li>
<p>An additional resistance heater is operated; and its heat output is delivered to load. See <em>ahpDfrRh</em>.</p>
</li>
</ul>
<p>The program will issue an error message if <em>ahpDfrFMx</em> ≤ <em>ahpDfrFMn</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td><em>ahpDfrFMn</em>: .0222, (2 minutes/90 minutes), <em>ahpDfrFMx</em>:.0889, (8 minutes / 90 minutes)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpdfrcap">ahpDfrCap<a class="headerlink" href="#ahpdfrcap" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Cooling capacity (to air handler supply air) during defrosting. Program separately computes the lost heating capacity during defrosting, but effects of switchover transient should be included in <em>ahpDfrCap</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>x</em> ≠ 0</td>
<td>2 * <em>ahpCap17</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahptoff">ahpTOff<a class="headerlink" href="#ahptoff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="ahpton">ahpTOn<a class="headerlink" href="#ahpton" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat pump low temperature cutout setpoints. Heat pump is disabled (only the supplemental resistance heater operates) when outdoor temperature falls below <em>ahpTOff</em>, and is re-enabled when temperature rises above <em>ahpTOn</em>. Different values may be given to simulate thermostat differential. <em>ahpTOff</em> must be ≤ <em>ahpTOn</em>; equal values are accepted.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td></td>
<td><em>ahpTOff</em>: 5, <em>ahpTOn</em>: 12</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The next four inputs specify the heating power input for an air source heat pump:</p>
<h3 id="ahpcop47">ahpCOP47<a class="headerlink" href="#ahpcop47" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="ahpcop17">ahpCOP17<a class="headerlink" href="#ahpcop17" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Steady state (full power, no cycling) coeffient of performance for compressor and crankcase heater at 70 degrees F indoor (return) air temp and 47 and 17 degrees F outdoor temp, respectively.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>kW</td>
<td><em>x</em> &gt; 0</td>
<td><em>none</em></td>
<td>Yes, for AHP coil</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpinia">ahpInIa<a class="headerlink" href="#ahpinia" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Indoor (return) air temp power input correction factor: fraction increase in steady-state input per degree above 70 F, or decrease below 70F.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.004</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahpcd">ahpCd<a class="headerlink" href="#ahpcd" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>AHRI cycling degradation coefficient: ratio of fraction drop in system coefficient of performance (COP) to fraction drop in capacity when cycling, from steady-state values, in AHRI 47 F cycling performance tests. A value of .25 means that if the heat pump is cycled to drop its output to 20% of full capacity (i.e. by the fraction .8), its COP will drop by .8 * .25 = .2. Here COP includes all energy inputs: compressor, crankcase heater, defrost operation, etc.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.25</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following four air handler heat coil members allow specification of auxiliary input power consumption associated with the heat coil (or furnace) under the indicated conditions. The single description box applies to all four.</p>
<h3 id="ahhcaux">ahhcAux<a class="headerlink" href="#ahhcaux" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Auxiliary energy used by the heating coil.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btu/hr</td>
<td><em>x</em> ≥ 0</td>
<td>0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahhcauxmtr">ahhcAuxMtr<a class="headerlink" href="#ahhcauxmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Specifies a meter for recording auxiliary energy use. End use category "Aux" is used.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-cooling-coil">AIRHANDLER Cooling coil<a class="headerlink" href="#airhandler-cooling-coil" title="Permanent link">¶</a></h2>
<p>A cooling coil is an optional device that remove heat and humidity from the air passing through the AIRHANDLER. Available cooling coil types include chilled water (CHW), supported by a <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANT</a> that supplies cold water, and Direct Expansion (DX), supported by a dedicated compressor and condenser that are modeled integrally with the DX coil. No plant is used with DX coils.</p>
<p>The following five members are used for all cool coil types except as noted. Presence of a cool coil in the AIRHANDLER is indicated by giving an <em>ahccType value</em> other than NONE.</p>
<h3 id="ahcctype">ahccType<a class="headerlink" href="#ahcctype" title="Permanent link">¶</a></h3>
<p>Type: choice</p>
<p>Cool coil type choice:</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>ELECTRIC</td>
<td>Testing artifice: removes heat at 100% efficiency up to rated capacity at any flow and temperature; removes no humidity. Use in research runs to isolate effects of coil models from other parts of the CSE program.</td>
</tr>
<tr>
<td>CHW</td>
<td>CHilled Water coil, using a cold water from a <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANT</a>.</td>
</tr>
<tr>
<td>DX</td>
<td>Direct Expansion coil, with dedicated compressor and condenser modeled integrally.</td>
</tr>
<tr>
<td>NONE</td>
<td>AIRHANDLER has no cooling coil and no cooling capability.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>ELECTRIC, DX, CHW, NONE</td>
<td>NONE</td>
<td>Yes, if coil present</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccsched">ahccSched<a class="headerlink" href="#ahccsched" title="Permanent link">¶</a></h3>
<p>Type: choice</p>
<p>Cooling coil schedule choice, hourly variable. Use a suitable CSE expression for ahccSched if cooling coil is to operate only at certain times, only in hot weather, etc.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>AVAIL</td>
<td>Cooling coil will operate as necessary (within its capacity) to cool the supply air to the supply temperature setpoint.</td>
</tr>
<tr>
<td>OFF</td>
<td>Cooling coil will not operate no matter how hot the supply air is. To avoid error messages, a CHW coil should be scheduled OFF whenever its <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANT</a> is scheduled OFF.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>AVAIL, OFF</td>
<td>AVAIL</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahcccaptrat">ahccCapTRat<a class="headerlink" href="#ahcccaptrat" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Total rated capacity of coil: sum of its "sensible" (heat-removing) and "latent" (moisture removing) capacities. Not used with CHW coils, for which capacity is implicitly specified by water flow (<a class="autorefs autorefs-internal" href="#ahccgpmds">ahccGpmDs</a>*) and transfer unit (<a class="autorefs autorefs-internal" href="#ahccntuods">ahccNtuoDs</a> and <a class="autorefs autorefs-internal" href="#ahccntuids">ahccNtuiDs</a>) inputs, described below.</p>
<p>For coil specification conditions (a.k.a. rating conditions or design conditions), see <em>ahccDsTDbEn</em>, <em>ahccDsTWbEn</em>, <em><a class="autorefs autorefs-internal" href="#ahccdstdbcnd">ahccDsTDbCnd</a></em>and <em><a class="autorefs autorefs-internal" href="#ahccvfr">ahccVfR</a></em>below (see index).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>AUTOSIZE</em> or <em>x</em> &gt; 0</td>
<td><em>none</em></td>
<td>Yes</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahcccapsrat">ahccCapSRat<a class="headerlink" href="#ahcccapsrat" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Sensible (heat-removing) rated capacity of cooling coil. Not used with CHW coils.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btuh</td>
<td><em>x</em> &gt; 0</td>
<td><em>none</em></td>
<td>Yes</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccshrrat">ahccSHRRat<a class="headerlink" href="#ahccshrrat" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Rated sensible heat ratio (<em>ahccCapSRat</em>/<em>ahccCapTRat</em>) for cooling coil. Default based on correlation to <em>ahccVfRperTon</em>. Not used with CHW coils.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>based on <em>ahccVfRperTon</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccfxcap">ahccFxCap<a class="headerlink" href="#ahccfxcap" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Capacity sizing multiplier for autoSized cooling coils. The default value (1.1) specifies 10% oversizing.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>1.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccmtr">ahccMtr<a class="headerlink" href="#ahccmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Name of meter, if any, to record energy use of air handler cool coil. End use category "Clg" is used. Not used with CHW coils, because the input energy use for a CHW coil is recorded by the <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANT</a>'s <a class="autorefs autorefs-internal" href="../chiller/#chiller">CHILLERs</a>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following six members are used with DX cooling coils.</p>
<h3 id="ahccmintevap">ahccMinTEvap<a class="headerlink" href="#ahccmintevap" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Minimum (effective surface) temperature of coil (evaporator). Represents refrigerant setpoint, or cutout to prevent freezing. Coil model will reduce output to keep simulated coil from getting colder than this, even though it lets supply air get warmer than setpoint.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>x</em> &gt; 0</td>
<td>35°F</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahcck1">ahccK1<a class="headerlink" href="#ahcck1" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Exponent in power relationship expressing coil effectiveness as a function of relative air flow. Used as K1 in the relationship ntu = ntuR * relCfmk1, which says that the "number of transfer units" (on the coil outside or air side) varies with the relative air flow raised to the K1 power. Used with CHW as well as DX coils; for a CHW coil, ntuR in the formula is <em>ahccNtuoDs</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> &lt; 0</td>
<td>-0.4</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccbypass">ahccBypass<a class="headerlink" href="#ahccbypass" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fraction of air flow which does NOT flow through DX cooling coil, for better humidity control. Running less of the air through the coil lets the coil run colder, resulting in greater moisture removal.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 &lt; <em>x</em> ≤ 1</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The next three members are used in determining the energy input to a DX coil under various load conditions. The input is derived from the full load energy input ratio for four segments of the part load curve. <!-- Reproduce Nile's pretty curve here?? --> In the following the part load ratio (plr) is the ratio of the actual sensible + latent load on the coil to the coil's capacity. The coil's capacity is ahccCaptRat, adjusted by the coil model for differences between entering air temperature, humidity, and flow rate and the coil rating conditions. The coil may run at less than capacity even at full fan flow, depending on the air temperature change needed, the moisture content of the entering air, and the relative values of between <em>sfanVfDs</em> and <em>ahccVfR</em>.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>full load</td>
<td>plr (part load ratio) = 1.0</td>
</tr>
<tr>
<td></td>
<td>Full-load power input is power output times <em>ahhcEirR.</em></td>
</tr>
<tr>
<td>compressor unloading region</td>
<td>1.0 &gt; plr ≥ <em>ahhcMinUnldPlr</em></td>
</tr>
<tr>
<td></td>
<td>Power input is the full-load input times the value of the <em>pydxEirUl</em> polynomial (below) for the current plr, i.e. pydxEirUl(plr).</td>
</tr>
<tr>
<td>false loading region</td>
<td><em>ahccMinUnldPlr</em> &gt; plr ≥ <em>ahccMinFsldPlr</em></td>
</tr>
<tr>
<td></td>
<td>Power input in this region is constant at the value for the low end of the compressor unloading region, i.e. pydxEirUl(<a class="autorefs autorefs-internal" href="#ahccminunldplr">ahccMinUnldPlr</a>).</td>
</tr>
<tr>
<td>cycling region</td>
<td><em>ahccMinFsldPlr</em> &gt; plr ≥ 0</td>
</tr>
<tr>
<td></td>
<td>In this region the compressor runs at the low end of the false loading region for the necessary fraction of the time, and the power input is the false loading value correspondingly prorated, i.e. pydxEirUl(<a class="autorefs autorefs-internal" href="#ahccminunldplr">ahccMinUnldPlr</a>) * plr / <a class="autorefs autorefs-internal" href="#ahccminfsldplr">ahccMinFsldPlr</a>.</td>
</tr>
</tbody>
</table>
<p>The default values for the following three members are the DOE2 PTAC (Window air conditioner) values.</p>
<h3 id="ahcceirr">ahccEirR<a class="headerlink" href="#ahcceirr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>DX compressor energy input ratio (EIR) at full load under rated conditions; defined as the full-load electric energy input divided by the rated capacity, both in Btuh; same as the reciprocal of the Coefficient Of Performance (COP). Polynomials given below are used by CSE to adjust the energy input for part load and for off rated flow and temperature conditions. The default value includes outdoor (condenser) fan energy, but not indoor (air handler supply) fan energy.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>0.438</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccminunldplr">ahccMinUnldPlr<a class="headerlink" href="#ahccminunldplr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Compressor part load ratio (total current load/current capacity) at/above which "Compressor unloading" is used and <a class="autorefs autorefs-internal" href="#pydxeirul">pydxEirUl</a> (below) is used to adjust the full-load power input to get the current part load power input.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>1 (no unloading)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccminfsldplr">ahccMinFsldPlr<a class="headerlink" href="#ahccminfsldplr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>"False Loading" is used between this compressor part load ratio and the plr where unloading is activated (<em>ahccMinUnldPlr</em>). In this region, input remains at <em>pydxEirUl</em>(<em><a class="autorefs autorefs-internal" href="#ahccminunldplr">ahccMinUnldPlr</a>).</em>For plr's less than <em>ahccMinFsldPlr</em>, cycling is used, and the power input goes to 0 in a straight line.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ <em>ahccMinUnldPlr</em></td>
<td><em>ahccMinUnldPlr</em> (no false loading)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following four inputs specify polynomials to approximate functions giving DX coil capacity and power (energy) input as functions of entering temperatures, relative (to <a class="autorefs autorefs-internal" href="#ahccvfr">ahccVfR</a>) flow, and relative load (plr). In each case several <em>float</em> values may be given, for use as coefficients of the polynomial. The values are ordered from constant to coefficient of highest power. If fewer than the maximum number of values are given, zeroes are used for the trailing (high order) coefficients.</p>
<p>Examples:</p>
<div class="language-text highlight"><pre><span></span><code>    pydxCaptT = 2.686, -0.01667, 0, 0.006, 0, 0;

    pydxCaptT = 2.686, -0.01667, 0, 0.006; // same

    pydxEirUl = .9, 1.11, .023, -.00345;
</code></pre></div>
<p>If the polynomial does not evaluate to 1.0 when its inputs are equal to the rating conditions (1.0 for relative flows and plr), CSE will normalize your coefficients by dividing them by the non-1.0 value.</p>
<p>Some of the polynomials are biquadratic polynomials whose variables are the entering air wetbulb and drybulb temperatures. These are of the form</p>
<div class="arithmatex">\[
z = a + bx + cx^2 + dy + ey^2 + fxy
\]</div>
<p>where a through f are user-inputtable coefficients, x is the entering wetbulb temperature, y is the entering drybulb temperature, and the polynomial value, z, is a factor by which the coil's capacity, power input, etc. at rated conditions is multiplied to adjust it for the actual entering air temperatures.</p>
<p>Other polynomials are cubic polynomials whose variable is the air flow or load as a fraction of full flow or load.. These are of the form</p>
<div class="arithmatex">\[
z = a + bx + cx^2+ dx^3
\]</div>
<p>where a, b, c, and d are user-inputtable coefficients, <span class="arithmatex">\(x\)</span> is the variable, and the value <span class="arithmatex">\(z\)</span> is a factor by which the coil's capacity, power input, etc. at rated conditions is multiplied to adjust it for the actual flow or load.</p>
<p>The default values for the polynomial coefficients are the DOE2 PTAC values.</p>
<h3 id="pydxcaptt">pydxCaptT<a class="headerlink" href="#pydxcaptt" title="Permanent link">¶</a></h3>
<p>Type: a, b, c, d, e, f</p>
<p>Coefficients of biquadratic polynomial function of entering air wetbulb and condenser temperatures whose value is used to adjust <em>ahccCaptRat</em> for the actual entering air temperatures. The condenser temperature is the outdoor drybulb, but not less than 70. See discussion in preceding paragraphs.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>1.1839345, -0.0081087, 0.00021104, -0.0061425, 0.00000161, -0.0000030</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="pydxcaptf">pydxCaptF<a class="headerlink" href="#pydxcaptf" title="Permanent link">¶</a></h3>
<p>Type: a=a, b, c, d</p>
<p>Coefficients of cubic polynomial function of relative flow (entering air cfm/<em>ahccVfR</em>) whose value is used to adjust <em>ahccCaptRat</em> for the actual flow. See discussion in preceding paragraphs.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>0.8, 0.2, 0.0, 0.0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="pydxcaptflim">pydxCaptFLim<a class="headerlink" href="#pydxcaptflim" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Upper limit for value of <a class="autorefs autorefs-internal" href="#pydxcaptf">pydxCaptF</a>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>1.05</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="pydxeirt">pydxEirT<a class="headerlink" href="#pydxeirt" title="Permanent link">¶</a></h3>
<p>Type: <em>a, b, c, d, e, f</em></p>
<p>Coefficients of biquadratic polynomial function of entering air wetbulb and condenser temperatures whose value is used to adjust <em>ahccEirR</em> for the actual entering air temperatures. The condenser temperature is the outdoor air drybulb, but not less than 70. If the entering air wetbulb is less than 60, 60 is used, in this function only. See discussion in preceding paragraphs.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>-0.6550461, 0.03889096, -0.0001925, 0.00130464, 0.00013517, -0.0002247</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="pydxeirul">pydxEirUl<a class="headerlink" href="#pydxeirul" title="Permanent link">¶</a></h3>
<p>Type: <em>a, b, c, d</em></p>
<p>Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 ≥ plr ≥ <em>ahccMinUnldPlr</em>) as described above. See discussion of polynomials in preceding paragraphs.</p>
<p>This polynomial adjusts the full load energy input to part load, not the ratio of input to output, despite the "Eir" in its name.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>0.125, 0.875, 0.0, 0.0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following four members are used only with CHW coils. In addition, <em>ahccK1,</em> described above, is used.</p>
<h3 id="ahcccoolplant">ahccCoolplant<a class="headerlink" href="#ahcccoolplant" title="Permanent link">¶</a></h3>
<p>Type: <em>name</em></p>
<p>name of <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANT</a> supporting CHW coil. <a class="autorefs autorefs-internal" href="../coolplant/#coolplant">COOLPLANTs</a> contain <a class="autorefs autorefs-internal" href="../chiller/#chiller">CHILLERs</a>, and are described in Section 5.21.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a COOLPLANT</em></td>
<td><em>none</em></td>
<td>for CHW coil</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccgpmds">ahccGpmDs<a class="headerlink" href="#ahccgpmds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design (i.e. maximum) water flow through CHW coil.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>gpm</td>
<td><em>x</em> ≥ 0</td>
<td><em>none</em></td>
<td>Yes, for CHW coil</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccntuods">ahccNtuoDs<a class="headerlink" href="#ahccntuods" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>CHW coil outside number of transfer units at design air flow (<a class="autorefs autorefs-internal" href="#ahccvfr">ahccVfR</a>*, below). See <a class="autorefs autorefs-internal" href="#ahcck1">ahccK1</a> above with regard to transfer units at other air flows.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> &gt; 0</td>
<td>2</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccntuids">ahccNtuiDs<a class="headerlink" href="#ahccntuids" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>CHW coil inside number of transfer units at design water flow (<a class="autorefs autorefs-internal" href="#ahccgpmds">ahccGpmDs</a>, above).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>x</em> &gt; 0</td>
<td>2</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following four members let you give the specification conditions for the cooling coil: the rating conditions, design conditions, or other test conditions under which the coil's performance is known. The defaults are AHRI (Air-Conditioning and Refrigeration Institute) standard rating conditions.</p>
<h3 id="ahccdstdben">ahccDsTDbEn<a class="headerlink" href="#ahccdstdben" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design (rating) entering air dry bulb temperature, used with DX and CHW cooling coils. With CHW coils, this input is used only as the temperature at which to convert <em>ahccVfR</em> from volume to mass.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>x</em> &gt; 0</td>
<td>80°F (AHRI)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccdstwben">ahccDsTWbEn<a class="headerlink" href="#ahccdstwben" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design (rating) entering air wet bulb temperature, for CHW coils.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>x</em> &gt; 0</td>
<td>67°F (AHRI)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccdstdbcnd">ahccDsTDbCnd<a class="headerlink" href="#ahccdstdbcnd" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design (rating) condenser temperature (outdoor air temperature) for DX coils.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>x</em> &gt; 0</td>
<td>95°F (AHRI)</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccvfr">ahccVfR<a class="headerlink" href="#ahccvfr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design (rating) (volumetric) air flow rate for DX or CHW cooling coil. The AHRI specification for this test condition for CHW coils is "450 cfm/ton or less".</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>cfm</td>
<td><em>x</em> &gt; 0</td>
<td>DX coil: <em>ahccVfRperTon</em> CHW coil: <em>sfanVfDs</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p>The following four members permit specification of auxiliary input power use associated with the cooling coil under the conditions indicated.</p>
<h3 id="ahccvfrperton">ahccVfRperTon<a class="headerlink" href="#ahccvfrperton" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design default <em>ahccVfR</em> per ton (12000 Btuh) of <em>ahhcCapTRat</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>x &gt; 0</td>
<td>400.0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahccaux">ahccAux<a class="headerlink" href="#ahccaux" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Auxiliary energy used by the cooling coil.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btu/hr</td>
<td><em>x</em> ≥ 0</td>
<td>0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="ahccauxmtr">ahccAuxMtr<a class="headerlink" href="#ahccauxmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Specifies a meter for recording auxiliary energy use. End use category "Aux" is used.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-outside-air">AIRHANDLER Outside Air<a class="headerlink" href="#airhandler-outside-air" title="Permanent link">¶</a></h2>
<p>Outside air introduced into the air hander supply air can be controlled on two levels. First, a <em>minimum</em>fraction or volume of outside air may be specified. By default, a minimum volume of .15 cfm per square foot of zone area is used. Second, an <em>economizer</em> may be specified. The simulated economizer increases the outside air above the minimum when the outside air is cooler or has lower enthalpy than the return air, in order to reduce cooling coil energy usage. By default, there is no economizer.</p>
<h3 id="oamnctrl">oaMnCtrl<a class="headerlink" href="#oamnctrl" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Minimum outside air flow control method choice, VOLUME or FRACTION. Both computations are based on the minimum outside air flow, <em>oaVfDsMn</em>; if the control method is FRACTION, the outside air flow is pro-rated when the air handler is supplying less than its design cfm. In both cases the computed minimum cfm is multiplied by a schedulable fraction, <em>oaMnFrac</em>, to let you vary the outside air or turn in off when none is desired.</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>VOLUME</td>
<td>Volume (cfm) of outside air is regulated:</td>
</tr>
<tr>
<td></td>
<td>min_oa_flow = <a class="autorefs autorefs-internal" href="#oamnfrac">oaMnFrac</a> * <a class="autorefs autorefs-internal" href="#oavfdsmn">oaVfDsMn</a></td>
</tr>
<tr>
<td>FRACTION</td>
<td>Fraction of outside air in supply air is regulated. The fraction is <a class="autorefs autorefs-internal" href="#oavfdsmn">oaVfDsMn</a> divided by <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a>, the air handler supply fan design flow. The minimum cfm of outside air is thus computed as</td>
</tr>
<tr>
<td></td>
<td>min_oa_flow = <a class="autorefs autorefs-internal" href="#oamnfrac">oaMnFrac</a> * curr_flow * <a class="autorefs autorefs-internal" href="#oavfdsmn">oaVfDsMn</a> / <a class="autorefs autorefs-internal" href="#sfanvfds">sfanVfDs</a></td>
</tr>
<tr>
<td></td>
<td>where curr_flow is the current air handler cfm.</td>
</tr>
</tbody>
</table>
<p>If the minimum outside air flow is greater than the total requested by the terminals served by the air handler, then 100% outside air at the latter flow is used. To insure minimum outside air cfm to the zones, use suitable terminal minimum flows (<em>tuVfMn</em>) as well as air handler minimum outside air specifications.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>VOLUME, FRACTION</td>
<td>VOLUME</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oavfdsmn">oaVfDsMn<a class="headerlink" href="#oavfdsmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Design minimum outside air flow. If <em>oaMnCtrl</em> is FRACTION, then this is the minimum outside air flow at full air handler flow. See formulas in <em>oaMnCtrl</em> description, just above.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>cfm</td>
<td><em>x</em> ≥ 0</td>
<td>0.15 times total area of zones served</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oamnfrac">oaMnFrac<a class="headerlink" href="#oamnfrac" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Fraction of minimum outside air to use this hour, normally 1.0. Use a CSE expression that evaluates to 0 for hours you wish to disable the minimum outside air flow, for example to suppress ventilation during the night or during warm-up hours. Intermediate values may be used for intermediate outside air minima. See formulas in <em>oaMnCtrl</em> description, above.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>1.0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<p>CAUTION: the minimum outside air flow only applies when the supply fan is running; it won't assure meeting minimum ventilation requirements when used with <a class="autorefs autorefs-internal" href="#ahfancycles">ahFanCycles</a> = YES (constant volume, fan cycling).</p>
<h3 id="oazoneleak">oaZoneLeak<a class="headerlink" href="#oazoneleak" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>For the purposes of airnet zone pressure modeling ONLY, <em>oaZoneLeak</em> specifies the fraction of supply air that is assumed to leak from zone(s) (as opposed to returning to the airhandler via the return duct). For example, if the supply air volume is 500 cfm and <em>oaZoneLeak</em> is 0.4, the values passed to airnet are 500 cfm inflow and 300 cfm outflow. The 200 cfm difference is distributed to other zone leaks according to their pressure/flow characteristics.</p>
<p>The default assumption is that airhandlers with return or relief fans provide balanced zone flows while half the supply flow leaks from zones served by supply-fan-only airhandlers.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>no return/relief fan: 0.5 else 0</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<p>If an <em>oaEcoType</em> choice other than NONE is given, an economizer will be simulated. The economizer will be enabled when the outside temperature is below <a class="autorefs autorefs-internal" href="#oalimt">oaLimT</a> <em>AND</em> the outside air enthalpy is below <a class="autorefs autorefs-internal" href="#oalime">oaLimE</a>. When enabled, the economizer adjusts the economizer dampers to increase the outside air mixed with the return air until the mixture is cooler than the air handler supply temperature setpoint, if possible, or to maximum outside air if the outside air is not cool enough.</p>
<p>CAUTIONS: the simulated economizer is just as dumb as the hardware being simulated. Two considerations particularly require attention. First, if enabled when the outside air is warmer than the return air, it will do the worst possible thing: use 100% outside air. Prevent this by being sure your <a class="autorefs autorefs-internal" href="#oalimt">oaLimT</a> or <a class="autorefs autorefs-internal" href="#oalime">oaLimE</a> input disables the economizer when the outside air is too warm -- or leave the <a class="autorefs autorefs-internal" href="#oalimt">oaLimT</a> = RA default in effect.</p>
<p>Second, the economizer will operate even if the air handler is heating, resulting in use of more than minimum outside air should the return air get above the supply temperature setpoint. Economizers are intended for cooling air handlers; if you heat and cool with the same air handler, consider disabling the economizer when heating by scheduling a very low <em>oaLimT</em> or <em>oaLimE</em>.</p>
<!--
(ahEcoType includes the functionality of the Taylor coil_interlock variable??)
-->
<h3 id="oaecotype">oaEcoType<a class="headerlink" href="#oaecotype" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Type of economizer. Choice of:</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>NONE</td>
<td>No economizer; outside air flow is the minimum.</td>
</tr>
<tr>
<td>INTEGRATED</td>
<td>Coil and economizer operate independently.</td>
</tr>
<tr>
<td>NONINTEGRATED</td>
<td>Coil does not run when economizer is using all outside air.</td>
</tr>
<tr>
<td>TWO_STAGE</td>
<td>Economizer is disabled when coil cycles on. <em>NOT IMPLEMENTED</em>: currently behaves the same as NONINTEGRATED.</td>
</tr>
</tbody>
</table>
<h3 id="oalimt">oaLimT<a class="headerlink" href="#oalimt" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em> or <em>RA</em></p>
<p>Economizer outside air temperature high limit. The economizer is disabled (outside air flow is reduced to a minimum) when the outside air temperature is greater than <em>oaLimT</em>. A number may be entered, or "RA" to specify the current Return Air temperature. <em>OaLimT</em> may be scheduled to a low value, for example -99, if desired to disable the economizer at certain times.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>number</em> or RA</td>
<td>RA (return air temperature)</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<h3 id="oalime">oaLimE<a class="headerlink" href="#oalime" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em> or <em>RA</em></p>
<p>Economizer outside air enthalpy high limit. The economizer is disabled (outside air flow is reduced to a minimum) when the outside air enthalpy is greater than <em>oaLimE</em>. A number may be entered, or "RA" to specify the current Return Air enthalpy. <em>OaLimE</em> may be scheduled to a low value, for example -99, if desired to disable the economizer at certain times.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>Btu/°F</td>
<td><em>number</em> or RA</td>
<td>999 (enthalpy limit disabled)</td>
<td>No</td>
<td>hourly</td>
</tr>
</tbody>
</table>
<p><em>oaOaLeak</em> and <em>oaRaLeak</em> specify leakages in the economizer dampers, when present. The leaks are constant-cfm flows, expressed as fractions of the maximum possible flow. Thus, when the current flow is less than the maximum possible, the range of operation of the economizer is reduced. When the two damper leakages add up to more than the current air handler flow, outside and return air are used in the ratio of the two leakages and the economizer, if enabled, is ineffective.</p>
<h3 id="oaoaleak">oaOaLeak<a class="headerlink" href="#oaoaleak" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Outside air damper leakage to mixed air. Puts a minimum on return air flow and thus a maximum on outside air flow, to mixed air. If an economizer is present, <em>oaOaLeak</em> is a fraction of the supply fan design cfm, <em>sfanVfDs</em>. Otherwise, <em>oaOaLeak</em> is a fraction of the design minimum outside air flow <em>oaVfDsMn</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oaraleak">oaRaLeak<a class="headerlink" href="#oaraleak" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Return air damper leakage to mixed air. Puts a minimum on return air flow and thus a maximum on outside air flow, to mixed air. Expressed as a fraction of the supply fan design cfm, <em>sfanVfDs</em>. Not used when no economizer is being modeled.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-heat-recovery">AIRHANDLER Heat Recovery<a class="headerlink" href="#airhandler-heat-recovery" title="Permanent link">¶</a></h2>
<p>The following data members are used to describe a heat exchanger for recovering heat from exhaust air. Heat recovery added to the model when a value for <em>oaHXSenEffHDs</em> is provided.</p>
<h3 id="oahxvfds">oaHXVfDs<a class="headerlink" href="#oahxvfds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger design or rated flow.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>cfm</td>
<td><em>x</em> &gt; 0</td>
<td><em>oaVfDsMn</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxf2">oaHXf2<a class="headerlink" href="#oahxf2" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger flow fraction (of design flow) used for second set of effectivenesses.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 &lt; <em>x</em> &lt; 1.0</td>
<td>0.75</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxseneffhds">oaHXSenEffHDs<a class="headerlink" href="#oahxseneffhds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger sensible effectiveness in heating mode at the design flow rate. Specifying input triggers modeling of heat recovery.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>—</td>
<td>when modeling heat recovery</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxseneffhf2">oaHXSenEffHf2<a class="headerlink" href="#oahxseneffhf2" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger sensible effectiveness in heating mode at the second flow rate (<strong><a class="autorefs autorefs-internal" href="#oahxf2">oaHXf2</a></strong>).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxlateffhds">oaHXLatEffHDs<a class="headerlink" href="#oahxlateffhds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger latent effectiveness in heating mode at the design flow rate.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxlateffhf2">oaHXLatEffHf2<a class="headerlink" href="#oahxlateffhf2" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger latent effectiveness in heating mode at the second flow rate (<strong><a class="autorefs autorefs-internal" href="#oahxf2">oaHXf2</a></strong>).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxseneffcds">oaHXSenEffCDs<a class="headerlink" href="#oahxseneffcds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger sensible effectiveness in cooling mode at the design flow rate.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxseneffcf2">oaHXSenEffCf2<a class="headerlink" href="#oahxseneffcf2" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger sensible effectiveness in cooling mode at the second flow rate (<strong><a class="autorefs autorefs-internal" href="#oahxf2">oaHXf2</a></strong>).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxlateffcds">oaHXLatEffCDs<a class="headerlink" href="#oahxlateffcds" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger latent effectiveness in cooling mode at the design flow rate.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxlateffcf2">oaHXLatEffCf2<a class="headerlink" href="#oahxlateffcf2" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Heat exchanger latent effectiveness in cooling mode at the second flow rate (<strong><a class="autorefs autorefs-internal" href="#oahxf2">oaHXf2</a></strong>).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1.0</td>
<td>0</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxbypass">oaHXBypass<a class="headerlink" href="#oahxbypass" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Yes/No choice for enabling heat exchanger bypass. If selected, the outdoor air will bypass the heat exchanger when otherwise the heat exchanger would require more heating or cooling energy to meet the respective setpoints.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>NO, YES</td>
<td>NO</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="oahxauxpwr">oaHXAuxPwr<a class="headerlink" href="#oahxauxpwr" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Auxiliary power required to operate the heat recovery device (e.g., wheel motor, contorls).</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>W</td>
<td><em>x</em> ≥ 0</td>
<td>0</td>
<td>No</td>
<td>subhourly</td>
</tr>
</tbody>
</table>
<h3 id="oahxauxmtr">oaHXAuxMtr<a class="headerlink" href="#oahxauxmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>mtrName</em></p>
<p>Name of meter, if any, to record energy used by auxiliary components of the heat recovery system.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-leaks-and-losses">AIRHANDLER Leaks and Losses<a class="headerlink" href="#airhandler-leaks-and-losses" title="Permanent link">¶</a></h2>
<p><em>AhSOLeak</em> and <em>ahRoLeak</em> express air leaks in the common supply and return ducts, if any, that connect the air handler to the conditioned space. For leakage after the point where a duct branches off to an individual zone, see <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a> member <em>tuSRLeak</em>. These inputs model leaks in constant pressure (or vacuum) areas nearer the supply fan than the terminal VAV dampers; thus, they are constant volume regardless of flow to the zones. Hence, unless 0 leakage flows are specified, the air handler cfm is greater than the sum of the terminal cfm's, and the air handler cfm is non-0 even when all terminal flows are 0. Any heating or cooling energy applied to the excess cfm is lost to the outdoors.</p>
<p>If unequal leaks are specified, CSE uses the average of the two specifications for both leaks, as the modeled supply and return flows must be equal. A future version may allow unequal flows, making up the difference in exfiltration or infiltration to the zones.</p>
<h3 id="ahsoleak">ahSOLeak<a class="headerlink" href="#ahsoleak" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow (<em>sfanVfDs</em>). Use 0 if the duct is indoors. A constant-cfm leak is modeled, as the pressure is constant when the fan is on.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.01</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahroleak">ahROLeak<a class="headerlink" href="#ahroleak" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Return duct leakage FROM outdoors, expressed as a fraction of <em>sfanVfDs</em>. Use 0 if the duct is indoors.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.01</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p><em>AhSOLoss</em> and <em>ahROLoss</em> represent conductive losses from the common supply and return ducts to the outdoors. For an individual zone's conductive duct loss, see <a class="autorefs autorefs-internal" href="../terminal/#terminal">TERMINAL</a> member <em>tuSRLoss</em>. Losses here are expressed as a fraction of the temperature difference which is lost. For example, if the supply air temperature is 120, the outdoor temperature is 60, and the pertinent loss is .1, the effect of the loss as modeled will be to reduce the supply air temperature by 6 degrees ( .1 * (120 - 60) ) to 114 degrees. CSE currently models these losses a constant <em>TEMPERATURE LOSSes</em> regardless of cfm.</p>
<h3 id="ahsoloss">ahSOLoss<a class="headerlink" href="#ahsoloss" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Supply duct loss/gain to the outdoors.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="ahroloss">ahROLoss<a class="headerlink" href="#ahroloss" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Return duct heat loss/gain to the outdoors.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>0 ≤ <em>x</em> ≤ 1</td>
<td>0.1</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h2 id="airhandler-crankcase-heater">AIRHANDLER Crankcase Heater<a class="headerlink" href="#airhandler-crankcase-heater" title="Permanent link">¶</a></h2>
<p>A "crankcase heater" is an electric resistance heater in the crankcase of the compressor of heat pumps and dx cooling coils. The function of the crankcase heater is to keep the compressor's oil warmer than the refrigerant when the compressor is not operating, in order to prevent refrigerant from condensing into and remaining in the oil, which impairs its lubricating properties and shortens the life of the compressor. Manufacturers have come up with a number of different methods for controlling the crankcase heater. The crankcase heater can consume a significant part of the heat pump's energy input; thus, it is important to model it.</p>
<p>In CSE a heat pump is modeled as though it were separate heating and cooling coils. However, the crankcase heater may operate (or not, according to its control method) whether the heat pump is heating, or cooling, or, in particular, doing neither, so it is modeled as a separate part of the air handler, not associated particularly with heating or cooling.</p>
<p>When modeling an air source heat pump (<a class="autorefs autorefs-internal" href="#ahhctype">ahhcType</a> = AHP), these variables should be used to specify the crankcase heater, insofar as non-default inputs are desired.</p>
<!-- Appropriateness of use of these inputs when specifying a DX system without associated heat pump heating is unclear; on the one hand, the DX compressor probably has a crankcase heater; on the other hand, the rest of the DX model is supposed to be complete in itself, and adding a crankcase heater here might produce excessive energy input; on the third hand, the DX model does not include any energy input when the compressor is idle; ... . -->
<h3 id="cchcm">cchCM<a class="headerlink" href="#cchcm" title="Permanent link">¶</a></h3>
<p>Type: <em>choice</em></p>
<p>Crankcase heater presence and control method. Choice of:</p>
<div class="no-header-table"></div>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>NONE</td>
<td>No crankcase heater present</td>
</tr>
<tr>
<td>CONSTANT</td>
<td>Crankcase heater input always <em>cchPMx</em> (below).</td>
</tr>
<tr>
<td>PTC</td>
<td>Proportional control based on oil temp when compressor does not run in subhour (see <em>cchTMx</em>, <em>cchMn</em>, and <em>cchDT</em>). If compressor runs at all in subhour, the oil is assumed to be hotter than <em>cchTMn</em> and crankcase heater input is <em>cchPMn</em>. (PTC stands for 'Positive Temperature Coefficient' or 'Proportional Temperature Control'.)</td>
</tr>
<tr>
<td>TSTAT</td>
<td>Control based on outdoor temperature, with optional differential, during subhours when compressor is off; crankcase heater does not operate if compressor runs at all in subhour. See <em>cchTOn</em>, <em>cchTOff</em>.</td>
</tr>
<tr>
<td>CONSTANT_CLO</td>
<td></td>
</tr>
<tr>
<td>PTC_CLO</td>
<td>Same as corresponding choices above except zero crankcase heater input during fraction of time compressor is on ('Compressor Lock Out'). There is no TSTAT_CLO because under TSTAT the crankcase heater does not operate anyway when the compressor is on.</td>
</tr>
</tbody>
</table>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>CONSTANT CONSTANT_CLO PTC PTC_CLO TSTAT NONE</td>
<td>PTC_CLO if <em>ahhcType</em> is AHP else NONE</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchpmx">cchPMx<a class="headerlink" href="#cchpmx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Crankcase resistance heater input power; maximum power if <em>cchCM</em> is PTC or PTC_CLO.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>kW</td>
<td><em>x</em> &gt; 0</td>
<td>.4 kW</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchpmn">cchPMn<a class="headerlink" href="#cchpmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>Crankcase heater minimum input power if <em>cchCM</em> is PTC or PTC_CLO, disallowed for other <em>cchCM's</em>. &gt; 0.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>kW</td>
<td><em>x</em> &gt; 0</td>
<td>.04 kW</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchtmx">cchTMx<a class="headerlink" href="#cchtmx" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="cchtmn">cchTMn<a class="headerlink" href="#cchtmn" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>For <em>cchCM</em> = PTC or PTC_CLO, the low temperature (max power) and high temperature (min power) setpoints. In subhours when the compressor does not run, crankcase heater input is <em>cchPMx</em> when oil temperature is at or below <em>cchTMx</em>, <em>cchPMn</em> when oil temp is at or above <em>cchTMn</em>, and varies linearly (proportionally) in between. <em>cchTMn</em> must be ≥ <em>cchTMx</em>. See <em>cchDT</em> (next).</p>
<p>(Note that actual thermostat setpoints probably cannot be used for <em>cchTMx</em> and <em>cchTMn</em> inputs, because the model assumes the difference between the oil temperature and the outdoor temperature is constant (<em>cchDT</em>) regardless of the heater power. <!-- Presumably the data the user will have will be the actual setpoints, and a formula should be established telling the user how to adjust his data for these inputs. Or, better, the program could make the adjustment. But Rob has not yet (10-92) been able to generate any interest on the part of Bruce, Phil, or Steve in developing such a formula or otherwise simplifying these inputs.) --></p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td></td>
<td><em>cchTMn</em>: 0; <em>cchTMx</em>: 150</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchdt">cchDT<a class="headerlink" href="#cchdt" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>For <em>cchCM</em> = PTC or PTC_CLO, how much warmer than the outdoor temp CSE assumes the crankcase oil to be in subhours when the compressor does not run. If the compressor runs at all in the subhour, the oil is assumed to be warmer than <em>cchTMn</em>.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td></td>
<td>20°F</td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchton">cchTOn<a class="headerlink" href="#cchton" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<h3 id="cchtoff">cchTOff<a class="headerlink" href="#cchtoff" title="Permanent link">¶</a></h3>
<p>Type: <em>float</em></p>
<p>For <em>cchCM</em> = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on and turn-off outdoor temperatures, respectively. Unequal values may be given to simulate thermostat differential. When the compressor runs at all in a subhour, the crankcase heater is off for the entire subhour.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td>°F</td>
<td><em>cchTOff</em> ≥ <em>cchTOn</em></td>
<td><em>cchTOn</em>: 72°F; <em>chcTOff</em>: <em>chcTOn</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="cchmtr">cchMtr<a class="headerlink" href="#cchmtr" title="Permanent link">¶</a></h3>
<p>Type: <em>name of a METER</em></p>
<p><a class="autorefs autorefs-internal" href="../meter/#meter">METER</a> to record crankcase heater energy use, category "Aux"; not recorded if not given.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><em>name of a METER</em></td>
<td><em>not recorded</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<h3 id="endairhandler">endAirHandler<a class="headerlink" href="#endairhandler" title="Permanent link">¶</a></h3>
<p>Indicates the end of the air handler definition. Alternatively, the end of the air handler definition can be indicated by the declaration of another object.</p>
<div class="member-table-sibling"></div>
<table>
<thead>
<tr>
<th>Units</th>
<th>Legal Range</th>
<th>Default</th>
<th>Required</th>
<th>Variability</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td><em>none</em></td>
<td>No</td>
<td>constant</td>
</tr>
</tbody>
</table>
<p><strong>Related <a class="autorefs autorefs-internal" href="../../input-structure/probes/#probes">Probes</a>:</strong></p>
<ul>
<li>@<a class="autorefs autorefs-internal" href="../../probe-definitions/airHandler/#p_airhandler">airHandler</a></li>
<li>@<a class="autorefs autorefs-internal" href="../../probe-definitions/ahRes/#p_ahres">ahRes</a> (accumulated results)</li>
</ul>





                
              </article>
            </div>
          
          
        </div>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../battery/" class="md-footer__link md-footer__link--prev" aria-label="Previous: BATTERY">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                BATTERY
              </div>
            </div>
          </a>
        
        
          
          <a href="../heatplant/" class="md-footer__link md-footer__link--next" aria-label="Next: HEATPLANT">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                HEATPLANT
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11H4Z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      &copy 2025 The CSE Authors. All rights reserved.
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["content.code.copy", "toc.follow", "navigation.instant", "navigation.indexes", "navigation.footer"], "search": "../../assets/javascripts/workers/search.c7dda4d7.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.6c14ae12.min.js"></script>
      
        <script src="../../js/print-site.js"></script>
      
        <script src="https://unpkg.com/katex@0/dist/katex.min.js"></script>
      
        <script src="https://unpkg.com/katex@0/dist/contrib/auto-render.min.js"></script>
      
        <script src="https://unpkg.com/tablesort@5.3.0/dist/tablesort.min.js"></script>
      
        <script src="../../assets/javascript/extra_js.js"></script>
      
    
  </body>
</html>